sample_id,accident_class,operation_csv,transient_report,report_exists,report_line_count,injection_s,injection_event,scram_s,scram_event,hpi_pump_1_s,hpi_pump_1_event,hpi_pump_2_s,hpi_pump_2_event,hpsi_start_s,hpsi_start_event,first_protection_s,first_protection_event,event_parse_ok
ATWS_1,ATWS,data/NuclearPowerPlantAccidentData/Operation_csv_data/ATWS/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/ATWS/1Transient Report.txt,True,2,0.5,Malfunction # 8 Fraction = 00.0 %,,,,,,,,,,,True
FLB_1,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/1Transient Report.txt,True,2,0.5,Malfunction # 13 Fraction = 01.0 %,,,,,,,,,,,True
FLB_2,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/2Transient Report.txt,True,119,0.5,Malfunction # 13 Fraction = 02.0 %,2959.5,Reactor Scram,2958.5,HPI Pump #1 Position Change: 100%,2958.5,HPI Pump #2 Position Change: 100%,2958.5,HPSI start high RB Press 1.30 bar,2958.5,HPI Pump #1 Position Change: 100%,True
FLB_3,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/3Transient Report.txt,True,118,0.5,Malfunction # 13 Fraction = 03.0 %,2034.0,Reactor Scram,2033.0,HPI Pump #1 Position Change: 100%,2033.0,HPI Pump #2 Position Change: 100%,2033.0,HPSI start high RB Press 1.30 bar,2033.0,HPI Pump #1 Position Change: 100%,True
FLB_4,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/4Transient Report.txt,True,30,0.5,Malfunction # 13 Fraction = 04.0 %,1570.5,Reactor Scram,1569.5,HPI Pump #1 Position Change: 100%,1569.5,HPI Pump #2 Position Change: 100%,1569.5,HPSI start high RB Press 1.30 bar,1569.5,HPI Pump #1 Position Change: 100%,True
FLB_5,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/5Transient Report.txt,True,56,0.5,Malfunction # 13 Fraction = 05.0 %,1264.5,Reactor Scram,1263.5,HPI Pump #1 Position Change: 100%,1263.5,HPI Pump #2 Position Change: 100%,1263.5,HPSI start high RB Press 1.30 bar,1263.5,HPI Pump #1 Position Change: 100%,True
FLB_6,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/6Transient Report.txt,True,81,0.5,Malfunction # 13 Fraction = 06.0 %,1074.0,Reactor Scram,1073.0,HPI Pump #1 Position Change: 100%,1073.0,HPI Pump #2 Position Change: 100%,1073.0,HPSI start high RB Press 1.30 bar,1073.0,HPI Pump #1 Position Change: 100%,True
FLB_7,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/7Transient Report.txt,True,117,0.5,Malfunction # 13 Fraction = 07.0 %,939.5,Reactor Scram,938.5,HPI Pump #1 Position Change: 100%,938.5,HPI Pump #2 Position Change: 100%,938.5,HPSI start high RB Press 1.30 bar,938.5,HPI Pump #1 Position Change: 100%,True
FLB_8,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/8Transient Report.txt,True,32,0.5,Malfunction # 13 Fraction = 08.0 %,831.5,Reactor Scram,830.5,HPI Pump #1 Position Change: 100%,830.5,HPI Pump #2 Position Change: 100%,830.5,HPSI start high RB Press 1.30 bar,830.5,HPI Pump #1 Position Change: 100%,True
FLB_9,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/9Transient Report.txt,True,38,0.5,Malfunction # 13 Fraction = 09.0 %,752.0,Reactor Scram,751.0,HPI Pump #1 Position Change: 100%,751.0,HPI Pump #2 Position Change: 100%,751.0,HPSI start high RB Press 1.30 bar,751.0,HPI Pump #1 Position Change: 100%,True
FLB_10,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/10Transient Report.txt,True,41,0.5,Malfunction # 13 Fraction = 10.0 %,688.0,Reactor Scram,687.0,HPI Pump #1 Position Change: 100%,687.0,HPI Pump #2 Position Change: 100%,687.0,HPSI start high RB Press 1.30 bar,687.0,HPI Pump #1 Position Change: 100%,True
FLB_11,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/11Transient Report.txt,True,37,0.5,Malfunction # 13 Fraction = 11.0 %,634.5,Reactor Scram,633.5,HPI Pump #1 Position Change: 100%,633.5,HPI Pump #2 Position Change: 100%,633.5,HPSI start high RB Press 1.30 bar,633.5,HPI Pump #1 Position Change: 100%,True
FLB_12,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/12Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 12.0 %,590.5,Reactor Scram,589.5,HPI Pump #1 Position Change: 100%,589.5,HPI Pump #2 Position Change: 100%,589.5,HPSI start high RB Press 1.30 bar,589.5,HPI Pump #1 Position Change: 100%,True
FLB_13,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/13Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 13.0 %,553.5,Reactor Scram,552.5,HPI Pump #1 Position Change: 100%,552.5,HPI Pump #2 Position Change: 100%,552.5,HPSI start high RB Press 1.30 bar,552.5,HPI Pump #1 Position Change: 100%,True
FLB_14,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/14Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 14.0 %,521.0,Reactor Scram,520.0,HPI Pump #1 Position Change: 100%,520.0,HPI Pump #2 Position Change: 100%,520.0,HPSI start high RB Press 1.30 bar,520.0,HPI Pump #1 Position Change: 100%,True
FLB_15,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/15Transient Report.txt,True,54,0.5,Malfunction # 13 Fraction = 15.0 %,494.0,Reactor Scram,493.0,HPI Pump #1 Position Change: 100%,493.0,HPI Pump #2 Position Change: 100%,493.0,HPSI start high RB Press 1.30 bar,493.0,HPI Pump #1 Position Change: 100%,True
FLB_16,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/16Transient Report.txt,True,54,0.5,Malfunction # 13 Fraction = 16.0 %,469.5,Reactor Scram,468.5,HPI Pump #1 Position Change: 100%,468.5,HPI Pump #2 Position Change: 100%,468.5,HPSI start high RB Press 1.30 bar,468.5,HPI Pump #1 Position Change: 100%,True
FLB_17,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/17Transient Report.txt,True,56,0.5,Malfunction # 13 Fraction = 17.0 %,448.0,Reactor Scram,447.0,HPI Pump #1 Position Change: 100%,447.0,HPI Pump #2 Position Change: 100%,447.0,HPSI start high RB Press 1.30 bar,447.0,HPI Pump #1 Position Change: 100%,True
FLB_18,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/18Transient Report.txt,True,56,0.5,Malfunction # 13 Fraction = 18.0 %,429.5,Reactor Scram,428.5,HPI Pump #1 Position Change: 100%,428.5,HPI Pump #2 Position Change: 100%,428.5,HPSI start high RB Press 1.30 bar,428.5,HPI Pump #1 Position Change: 100%,True
FLB_19,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/19Transient Report.txt,True,56,0.5,Malfunction # 13 Fraction = 19.0 %,412.0,Reactor Scram,411.0,HPI Pump #1 Position Change: 100%,411.0,HPI Pump #2 Position Change: 100%,411.0,HPSI start high RB Press 1.30 bar,411.0,HPI Pump #1 Position Change: 100%,True
FLB_20,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/20Transient Report.txt,True,55,0.5,Malfunction # 13 Fraction = 20.0 %,397.0,Reactor Scram,396.0,HPI Pump #1 Position Change: 100%,396.0,HPI Pump #2 Position Change: 100%,396.0,HPSI start high RB Press 1.30 bar,396.0,HPI Pump #1 Position Change: 100%,True
FLB_21,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/21Transient Report.txt,True,56,0.5,Malfunction # 13 Fraction = 21.0 %,383.0,Reactor Scram,382.0,HPI Pump #1 Position Change: 100%,382.0,HPI Pump #2 Position Change: 100%,382.0,HPSI start high RB Press 1.30 bar,382.0,HPI Pump #1 Position Change: 100%,True
FLB_22,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/22Transient Report.txt,True,58,0.5,Malfunction # 13 Fraction = 22.0 %,370.5,Reactor Scram,369.5,HPI Pump #1 Position Change: 100%,369.5,HPI Pump #2 Position Change: 100%,369.5,HPSI start high RB Press 1.30 bar,369.5,HPI Pump #1 Position Change: 100%,True
FLB_23,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/23Transient Report.txt,True,57,0.5,Malfunction # 13 Fraction = 23.0 %,359.0,Reactor Scram,358.0,HPI Pump #1 Position Change: 100%,358.0,HPI Pump #2 Position Change: 100%,358.0,HPSI start high RB Press 1.30 bar,358.0,HPI Pump #1 Position Change: 100%,True
FLB_24,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/24Transient Report.txt,True,56,0.5,Malfunction # 13 Fraction = 24.0 %,348.5,Reactor Scram,347.5,HPI Pump #1 Position Change: 100%,347.5,HPI Pump #2 Position Change: 100%,347.5,HPSI start high RB Press 1.30 bar,347.5,HPI Pump #1 Position Change: 100%,True
FLB_25,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/25Transient Report.txt,True,58,0.5,Malfunction # 13 Fraction = 25.0 %,339.0,Reactor Scram,338.0,HPI Pump #1 Position Change: 100%,338.0,HPI Pump #2 Position Change: 100%,338.0,HPSI start high RB Press 1.30 bar,338.0,HPI Pump #1 Position Change: 100%,True
FLB_26,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/26Transient Report.txt,True,54,0.5,Malfunction # 13 Fraction = 26.0 %,330.0,Reactor Scram,329.0,HPI Pump #1 Position Change: 100%,329.0,HPI Pump #2 Position Change: 100%,329.0,HPSI start high RB Press 1.30 bar,329.0,HPI Pump #1 Position Change: 100%,True
FLB_27,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/27Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 27.0 %,322.0,Reactor Scram,321.0,HPI Pump #1 Position Change: 100%,321.0,HPI Pump #2 Position Change: 100%,321.0,HPSI start high RB Press 1.30 bar,321.0,HPI Pump #1 Position Change: 100%,True
FLB_28,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/28Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 28.0 %,314.0,Reactor Scram,313.0,HPI Pump #1 Position Change: 100%,313.0,HPI Pump #2 Position Change: 100%,313.0,HPSI start high RB Press 1.30 bar,313.0,HPI Pump #1 Position Change: 100%,True
FLB_29,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/29Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 29.0 %,307.0,Reactor Scram,306.0,HPI Pump #1 Position Change: 100%,306.0,HPI Pump #2 Position Change: 100%,306.0,HPSI start high RB Press 1.30 bar,306.0,HPI Pump #1 Position Change: 100%,True
FLB_30,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/30Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 30.0 %,300.5,Reactor Scram,299.5,HPI Pump #1 Position Change: 100%,299.5,HPI Pump #2 Position Change: 100%,299.5,HPSI start high RB Press 1.30 bar,299.5,HPI Pump #1 Position Change: 100%,True
FLB_31,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/31Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 31.0 %,294.0,Reactor Scram,293.0,HPI Pump #1 Position Change: 100%,293.0,HPI Pump #2 Position Change: 100%,293.0,HPSI start high RB Press 1.30 bar,293.0,HPI Pump #1 Position Change: 100%,True
FLB_32,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/32Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 32.0 %,288.0,Reactor Scram,287.0,HPI Pump #1 Position Change: 100%,287.0,HPI Pump #2 Position Change: 100%,287.0,HPSI start high RB Press 1.30 bar,287.0,HPI Pump #1 Position Change: 100%,True
FLB_33,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/33Transient Report.txt,True,49,0.5,Malfunction # 13 Fraction = 33.0 %,282.5,Reactor Scram,281.5,HPI Pump #1 Position Change: 100%,281.5,HPI Pump #2 Position Change: 100%,281.5,HPSI start high RB Press 1.30 bar,281.5,HPI Pump #1 Position Change: 100%,True
FLB_34,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/34Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 34.0 %,277.5,Reactor Scram,276.5,HPI Pump #1 Position Change: 100%,276.5,HPI Pump #2 Position Change: 100%,276.5,HPSI start high RB Press 1.30 bar,276.5,HPI Pump #1 Position Change: 100%,True
FLB_35,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/35Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 35.0 %,272.5,Reactor Scram,271.5,HPI Pump #1 Position Change: 100%,271.5,HPI Pump #2 Position Change: 100%,271.5,HPSI start high RB Press 1.30 bar,271.5,HPI Pump #1 Position Change: 100%,True
FLB_36,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/36Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 36.0 %,268.0,Reactor Scram,267.0,HPI Pump #1 Position Change: 100%,267.0,HPI Pump #2 Position Change: 100%,267.0,HPSI start high RB Press 1.30 bar,267.0,HPI Pump #1 Position Change: 100%,True
FLB_37,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/37Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 37.0 %,263.5,Reactor Scram,262.5,HPI Pump #1 Position Change: 100%,262.5,HPI Pump #2 Position Change: 100%,262.5,HPSI start high RB Press 1.30 bar,262.5,HPI Pump #1 Position Change: 100%,True
FLB_38,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/38Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 38.0 %,259.5,Reactor Scram,258.5,HPI Pump #1 Position Change: 100%,258.5,HPI Pump #2 Position Change: 100%,258.5,HPSI start high RB Press 1.30 bar,258.5,HPI Pump #1 Position Change: 100%,True
FLB_39,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/39Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 39.0 %,255.5,Reactor Scram,254.5,HPI Pump #1 Position Change: 100%,254.5,HPI Pump #2 Position Change: 100%,254.5,HPSI start high RB Press 1.30 bar,254.5,HPI Pump #1 Position Change: 100%,True
FLB_40,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/40Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 40.0 %,252.0,Reactor Scram,251.0,HPI Pump #1 Position Change: 100%,251.0,HPI Pump #2 Position Change: 100%,251.0,HPSI start high RB Press 1.30 bar,251.0,HPI Pump #1 Position Change: 100%,True
FLB_41,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/41Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 41.0 %,248.5,Reactor Scram,247.5,HPI Pump #1 Position Change: 100%,247.5,HPI Pump #2 Position Change: 100%,247.5,HPSI start high RB Press 1.30 bar,247.5,HPI Pump #1 Position Change: 100%,True
FLB_42,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/42Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 42.0 %,245.0,Reactor Scram,244.0,HPI Pump #1 Position Change: 100%,244.0,HPI Pump #2 Position Change: 100%,244.0,HPSI start high RB Press 1.30 bar,244.0,HPI Pump #1 Position Change: 100%,True
FLB_43,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/43Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 43.0 %,242.0,Reactor Scram,241.0,HPI Pump #1 Position Change: 100%,241.0,HPI Pump #2 Position Change: 100%,241.0,HPSI start high RB Press 1.30 bar,241.0,HPI Pump #1 Position Change: 100%,True
FLB_44,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/44Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 44.0 %,239.0,Reactor Scram,238.0,HPI Pump #1 Position Change: 100%,238.0,HPI Pump #2 Position Change: 100%,238.0,HPSI start high RB Press 1.30 bar,238.0,HPI Pump #1 Position Change: 100%,True
FLB_45,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/45Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 45.0 %,236.0,Reactor Scram,235.0,HPI Pump #1 Position Change: 100%,235.0,HPI Pump #2 Position Change: 100%,235.0,HPSI start high RB Press 1.30 bar,235.0,HPI Pump #1 Position Change: 100%,True
FLB_46,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/46Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 46.0 %,233.0,Reactor Scram,232.0,HPI Pump #1 Position Change: 100%,232.0,HPI Pump #2 Position Change: 100%,232.0,HPSI start high RB Press 1.30 bar,232.0,HPI Pump #1 Position Change: 100%,True
FLB_47,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/47Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 47.0 %,230.5,Reactor Scram,229.5,HPI Pump #1 Position Change: 100%,229.5,HPI Pump #2 Position Change: 100%,229.5,HPSI start high RB Press 1.30 bar,229.5,HPI Pump #1 Position Change: 100%,True
FLB_48,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/48Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 48.0 %,228.0,Reactor Scram,227.0,HPI Pump #1 Position Change: 100%,227.0,HPI Pump #2 Position Change: 100%,227.0,HPSI start high RB Press 1.30 bar,227.0,HPI Pump #1 Position Change: 100%,True
FLB_49,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/49Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 49.0 %,225.5,Reactor Scram,224.5,HPI Pump #1 Position Change: 100%,224.5,HPI Pump #2 Position Change: 100%,224.5,HPSI start high RB Press 1.30 bar,224.5,HPI Pump #1 Position Change: 100%,True
FLB_50,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/50Transient Report.txt,True,47,0.5,Malfunction # 13 Fraction = 50.0 %,223.0,Reactor Scram,222.0,HPI Pump #1 Position Change: 100%,222.0,HPI Pump #2 Position Change: 100%,222.0,HPSI start high RB Press 1.30 bar,222.0,HPI Pump #1 Position Change: 100%,True
FLB_51,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/51Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 51.0 %,220.5,Reactor Scram,219.5,HPI Pump #1 Position Change: 100%,219.5,HPI Pump #2 Position Change: 100%,219.5,HPSI start high RB Press 1.30 bar,219.5,HPI Pump #1 Position Change: 100%,True
FLB_52,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/52Transient Report.txt,True,48,0.5,Malfunction # 13 Fraction = 52.0 %,218.5,Reactor Scram,217.5,HPI Pump #1 Position Change: 100%,217.5,HPI Pump #2 Position Change: 100%,217.5,HPSI start high RB Press 1.30 bar,217.5,HPI Pump #1 Position Change: 100%,True
FLB_53,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/53Transient Report.txt,True,46,0.5,Malfunction # 13 Fraction = 53.0 %,216.5,Reactor Scram,215.5,HPI Pump #1 Position Change: 100%,215.5,HPI Pump #2 Position Change: 100%,215.5,HPSI start high RB Press 1.30 bar,215.5,HPI Pump #1 Position Change: 100%,True
FLB_54,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/54Transient Report.txt,True,47,0.5,Malfunction # 13 Fraction = 54.0 %,214.5,Reactor Scram,213.5,HPI Pump #1 Position Change: 100%,213.5,HPI Pump #2 Position Change: 100%,213.5,HPSI start high RB Press 1.30 bar,213.5,HPI Pump #1 Position Change: 100%,True
FLB_55,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/55Transient Report.txt,True,46,0.5,Malfunction # 13 Fraction = 55.0 %,212.5,Reactor Scram,211.5,HPI Pump #1 Position Change: 100%,211.5,HPI Pump #2 Position Change: 100%,211.5,HPSI start high RB Press 1.30 bar,211.5,HPI Pump #1 Position Change: 100%,True
FLB_56,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/56Transient Report.txt,True,46,0.5,Malfunction # 13 Fraction = 56.0 %,210.5,Reactor Scram,209.5,HPI Pump #1 Position Change: 100%,209.5,HPI Pump #2 Position Change: 100%,209.5,HPSI start high RB Press 1.30 bar,209.5,HPI Pump #1 Position Change: 100%,True
FLB_57,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/57Transient Report.txt,True,46,0.5,Malfunction # 13 Fraction = 57.0 %,208.5,Reactor Scram,207.5,HPI Pump #1 Position Change: 100%,207.5,HPI Pump #2 Position Change: 100%,207.5,HPSI start high RB Press 1.30 bar,207.5,HPI Pump #1 Position Change: 100%,True
FLB_58,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/58Transient Report.txt,True,46,0.5,Malfunction # 13 Fraction = 58.0 %,207.0,Reactor Scram,206.0,HPI Pump #1 Position Change: 100%,206.0,HPI Pump #2 Position Change: 100%,206.0,HPSI start high RB Press 1.30 bar,206.0,HPI Pump #1 Position Change: 100%,True
FLB_59,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/59Transient Report.txt,True,46,0.5,Malfunction # 13 Fraction = 59.0 %,205.5,Reactor Scram,204.5,HPI Pump #1 Position Change: 100%,204.5,HPI Pump #2 Position Change: 100%,204.5,HPSI start high RB Press 1.30 bar,204.5,HPI Pump #1 Position Change: 100%,True
FLB_60,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/60Transient Report.txt,True,44,0.5,Malfunction # 13 Fraction = 60.0 %,203.5,Reactor Scram,202.5,HPI Pump #1 Position Change: 100%,202.5,HPI Pump #2 Position Change: 100%,202.5,HPSI start high RB Press 1.30 bar,202.5,HPI Pump #1 Position Change: 100%,True
FLB_61,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/61Transient Report.txt,True,45,0.5,Malfunction # 13 Fraction = 61.0 %,202.0,Reactor Scram,201.0,HPI Pump #1 Position Change: 100%,201.0,HPI Pump #2 Position Change: 100%,201.0,HPSI start high RB Press 1.30 bar,201.0,HPI Pump #1 Position Change: 100%,True
FLB_62,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/62Transient Report.txt,True,45,0.5,Malfunction # 13 Fraction = 62.0 %,200.5,Reactor Scram,199.5,HPI Pump #1 Position Change: 100%,199.5,HPI Pump #2 Position Change: 100%,199.5,HPSI start high RB Press 1.30 bar,199.5,HPI Pump #1 Position Change: 100%,True
FLB_63,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/63Transient Report.txt,True,42,0.5,Malfunction # 13 Fraction = 63.0 %,199.0,Reactor Scram,198.0,HPI Pump #1 Position Change: 100%,198.0,HPI Pump #2 Position Change: 100%,198.0,HPSI start high RB Press 1.30 bar,198.0,HPI Pump #1 Position Change: 100%,True
FLB_64,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/64Transient Report.txt,True,40,0.5,Malfunction # 13 Fraction = 64.0 %,197.5,Reactor Scram,196.5,HPI Pump #1 Position Change: 100%,196.5,HPI Pump #2 Position Change: 100%,196.5,HPSI start high RB Press 1.30 bar,196.5,HPI Pump #1 Position Change: 100%,True
FLB_65,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/65Transient Report.txt,True,42,0.5,Malfunction # 13 Fraction = 65.0 %,196.0,Reactor Scram,195.0,HPI Pump #1 Position Change: 100%,195.0,HPI Pump #2 Position Change: 100%,195.0,HPSI start high RB Press 1.30 bar,195.0,HPI Pump #1 Position Change: 100%,True
FLB_66,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/66Transient Report.txt,True,42,0.5,Malfunction # 13 Fraction = 66.0 %,195.0,Reactor Scram,194.0,HPI Pump #1 Position Change: 100%,194.0,HPI Pump #2 Position Change: 100%,194.0,HPSI start high RB Press 1.30 bar,194.0,HPI Pump #1 Position Change: 100%,True
FLB_67,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/67Transient Report.txt,True,42,0.5,Malfunction # 13 Fraction = 67.0 %,193.5,Reactor Scram,192.5,HPI Pump #1 Position Change: 100%,192.5,HPI Pump #2 Position Change: 100%,192.5,HPSI start high RB Press 1.30 bar,192.5,HPI Pump #1 Position Change: 100%,True
FLB_68,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/68Transient Report.txt,True,38,0.5,Malfunction # 13 Fraction = 68.0 %,192.0,Reactor Scram,191.0,HPI Pump #1 Position Change: 100%,191.0,HPI Pump #2 Position Change: 100%,191.0,HPSI start high RB Press 1.30 bar,191.0,HPI Pump #1 Position Change: 100%,True
FLB_69,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/69Transient Report.txt,True,36,0.5,Malfunction # 13 Fraction = 69.0 %,191.0,Reactor Scram,190.0,HPI Pump #1 Position Change: 100%,190.0,HPI Pump #2 Position Change: 100%,190.0,HPSI start high RB Press 1.30 bar,190.0,HPI Pump #1 Position Change: 100%,True
FLB_70,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/70Transient Report.txt,True,34,0.5,Malfunction # 13 Fraction = 70.0 %,190.0,Reactor Scram,189.0,HPI Pump #1 Position Change: 100%,189.0,HPI Pump #2 Position Change: 100%,189.0,HPSI start high RB Press 1.30 bar,189.0,HPI Pump #1 Position Change: 100%,True
FLB_71,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/71Transient Report.txt,True,34,0.5,Malfunction # 13 Fraction = 71.0 %,188.5,Reactor Scram,187.5,HPI Pump #1 Position Change: 100%,187.5,HPI Pump #2 Position Change: 100%,187.5,HPSI start high RB Press 1.30 bar,187.5,HPI Pump #1 Position Change: 100%,True
FLB_72,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/72Transient Report.txt,True,35,0.5,Malfunction # 13 Fraction = 72.0 %,187.5,Reactor Scram,186.5,HPI Pump #1 Position Change: 100%,186.5,HPI Pump #2 Position Change: 100%,186.5,HPSI start high RB Press 1.30 bar,186.5,HPI Pump #1 Position Change: 100%,True
FLB_73,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/73Transient Report.txt,True,35,0.5,Malfunction # 13 Fraction = 73.0 %,186.5,Reactor Scram,185.5,HPI Pump #1 Position Change: 100%,185.5,HPI Pump #2 Position Change: 100%,185.5,HPSI start high RB Press 1.30 bar,185.5,HPI Pump #1 Position Change: 100%,True
FLB_74,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/74Transient Report.txt,True,115,0.5,Malfunction # 13 Fraction = 74.0 %,185.5,Reactor Scram,184.5,HPI Pump #1 Position Change: 100%,184.5,HPI Pump #2 Position Change: 100%,184.5,HPSI start high RB Press 1.30 bar,184.5,HPI Pump #1 Position Change: 100%,True
FLB_75,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/75Transient Report.txt,True,115,0.5,Malfunction # 13 Fraction = 75.0 %,184.5,Reactor Scram,183.5,HPI Pump #1 Position Change: 100%,183.5,HPI Pump #2 Position Change: 100%,183.5,HPSI start high RB Press 1.30 bar,183.5,HPI Pump #1 Position Change: 100%,True
FLB_76,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/76Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 76.0 %,183.5,Reactor Scram,182.5,HPI Pump #1 Position Change: 100%,182.5,HPI Pump #2 Position Change: 100%,182.5,HPSI start high RB Press 1.30 bar,182.5,HPI Pump #1 Position Change: 100%,True
FLB_77,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/77Transient Report.txt,True,50,0.5,Malfunction # 13 Fraction = 77.0 %,182.5,Reactor Scram,181.5,HPI Pump #1 Position Change: 100%,181.5,HPI Pump #2 Position Change: 100%,181.5,HPSI start high RB Press 1.30 bar,181.5,HPI Pump #1 Position Change: 100%,True
FLB_78,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/78Transient Report.txt,True,46,0.5,Malfunction # 13 Fraction = 78.0 %,181.5,Reactor Scram,180.5,HPI Pump #1 Position Change: 100%,180.5,HPI Pump #2 Position Change: 100%,180.5,HPSI start high RB Press 1.30 bar,180.5,HPI Pump #1 Position Change: 100%,True
FLB_79,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/79Transient Report.txt,True,44,0.5,Malfunction # 13 Fraction = 79.0 %,180.5,Reactor Scram,179.5,HPI Pump #1 Position Change: 100%,179.5,HPI Pump #2 Position Change: 100%,179.5,HPSI start high RB Press 1.30 bar,179.5,HPI Pump #1 Position Change: 100%,True
FLB_80,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/80Transient Report.txt,True,41,0.5,Malfunction # 13 Fraction = 80.0 %,179.5,Reactor Scram,178.5,HPI Pump #1 Position Change: 100%,178.5,HPI Pump #2 Position Change: 100%,178.5,HPSI start high RB Press 1.30 bar,178.5,HPI Pump #1 Position Change: 100%,True
FLB_81,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/81Transient Report.txt,True,42,0.5,Malfunction # 13 Fraction = 81.0 %,178.5,Reactor Scram,177.5,HPI Pump #1 Position Change: 100%,177.5,HPI Pump #2 Position Change: 100%,177.5,HPSI start high RB Press 1.30 bar,177.5,HPI Pump #1 Position Change: 100%,True
FLB_82,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/82Transient Report.txt,True,38,0.5,Malfunction # 13 Fraction = 82.0 %,177.5,Reactor Scram,176.5,HPI Pump #1 Position Change: 100%,176.5,HPI Pump #2 Position Change: 100%,176.5,HPSI start high RB Press 1.30 bar,176.5,HPI Pump #1 Position Change: 100%,True
FLB_83,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/83Transient Report.txt,True,34,0.5,Malfunction # 13 Fraction = 83.0 %,177.0,Reactor Scram,176.0,HPI Pump #1 Position Change: 100%,176.0,HPI Pump #2 Position Change: 100%,176.0,HPSI start high RB Press 1.30 bar,176.0,HPI Pump #1 Position Change: 100%,True
FLB_84,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/84Transient Report.txt,True,34,0.5,Malfunction # 13 Fraction = 84.0 %,176.0,Reactor Scram,175.0,HPI Pump #1 Position Change: 100%,175.0,HPI Pump #2 Position Change: 100%,175.0,HPSI start high RB Press 1.30 bar,175.0,HPI Pump #1 Position Change: 100%,True
FLB_85,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/85Transient Report.txt,True,32,0.5,Malfunction # 13 Fraction = 85.0 %,175.0,Reactor Scram,174.0,HPI Pump #1 Position Change: 100%,174.0,HPI Pump #2 Position Change: 100%,174.0,HPSI start high RB Press 1.30 bar,174.0,HPI Pump #1 Position Change: 100%,True
FLB_86,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/86Transient Report.txt,True,28,0.5,Malfunction # 13 Fraction = 86.0 %,174.5,Reactor Scram,173.5,HPI Pump #1 Position Change: 100%,173.5,HPI Pump #2 Position Change: 100%,173.5,HPSI start high RB Press 1.30 bar,173.5,HPI Pump #1 Position Change: 100%,True
FLB_87,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/87Transient Report.txt,True,28,0.5,Malfunction # 13 Fraction = 87.0 %,173.5,Reactor Scram,172.5,HPI Pump #1 Position Change: 100%,172.5,HPI Pump #2 Position Change: 100%,172.5,HPSI start high RB Press 1.30 bar,172.5,HPI Pump #1 Position Change: 100%,True
FLB_88,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/88Transient Report.txt,True,26,0.5,Malfunction # 13 Fraction = 88.0 %,173.0,Reactor Scram,172.0,HPI Pump #1 Position Change: 100%,172.0,HPI Pump #2 Position Change: 100%,172.0,HPSI start high RB Press 1.30 bar,172.0,HPI Pump #1 Position Change: 100%,True
FLB_89,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/89Transient Report.txt,True,24,0.5,Malfunction # 13 Fraction = 89.0 %,172.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start high RB Press 1.30 bar,171.0,HPI Pump #1 Position Change: 100%,True
FLB_90,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/90Transient Report.txt,True,22,0.5,Malfunction # 13 Fraction = 90.0 %,171.5,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start high RB Press 1.30 bar,170.5,HPI Pump #1 Position Change: 100%,True
FLB_91,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/91Transient Report.txt,True,21,0.5,Malfunction # 13 Fraction = 91.0 %,170.5,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start high RB Press 1.30 bar,169.5,HPI Pump #1 Position Change: 100%,True
FLB_92,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/92Transient Report.txt,True,21,0.5,Malfunction # 13 Fraction = 92.0 %,170.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start high RB Press 1.30 bar,169.0,HPI Pump #1 Position Change: 100%,True
FLB_93,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/93Transient Report.txt,True,21,0.5,Malfunction # 13 Fraction = 93.0 %,169.5,Reactor Scram,168.5,HPI Pump #1 Position Change: 100%,168.5,HPI Pump #2 Position Change: 100%,168.5,HPSI start high RB Press 1.30 bar,168.5,HPI Pump #1 Position Change: 100%,True
FLB_94,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/94Transient Report.txt,True,20,0.5,Malfunction # 13 Fraction = 94.0 %,168.5,Reactor Scram,167.5,HPI Pump #1 Position Change: 100%,167.5,HPI Pump #2 Position Change: 100%,167.5,HPSI start high RB Press 1.30 bar,167.5,HPI Pump #1 Position Change: 100%,True
FLB_95,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/95Transient Report.txt,True,19,0.5,Malfunction # 13 Fraction = 95.0 %,168.0,Reactor Scram,167.0,HPI Pump #1 Position Change: 100%,167.0,HPI Pump #2 Position Change: 100%,167.0,HPSI start high RB Press 1.30 bar,167.0,HPI Pump #1 Position Change: 100%,True
FLB_96,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/96Transient Report.txt,True,19,0.5,Malfunction # 13 Fraction = 96.0 %,167.5,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start high RB Press 1.30 bar,166.5,HPI Pump #1 Position Change: 100%,True
FLB_97,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/97Transient Report.txt,True,19,0.5,Malfunction # 13 Fraction = 97.0 %,167.0,Reactor Scram,166.0,HPI Pump #1 Position Change: 100%,166.0,HPI Pump #2 Position Change: 100%,166.0,HPSI start high RB Press 1.30 bar,166.0,HPI Pump #1 Position Change: 100%,True
FLB_98,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/98Transient Report.txt,True,19,0.5,Malfunction # 13 Fraction = 98.0 %,166.0,Reactor Scram,165.0,HPI Pump #1 Position Change: 100%,165.0,HPI Pump #2 Position Change: 100%,165.0,HPSI start high RB Press 1.30 bar,165.0,HPI Pump #1 Position Change: 100%,True
FLB_99,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/99Transient Report.txt,True,19,0.5,Malfunction # 13 Fraction = 99.0 %,165.5,Reactor Scram,164.5,HPI Pump #1 Position Change: 100%,164.5,HPI Pump #2 Position Change: 100%,164.5,HPSI start high RB Press 1.30 bar,164.5,HPI Pump #1 Position Change: 100%,True
FLB_100,FLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/FLB/100.csv,data/NuclearPowerPlantAccidentData/NPPAD/FLB/100Transient Report.txt,True,18,0.5,Malfunction # 13 Fraction = 100.0 %,165.0,Reactor Scram,164.0,HPI Pump #1 Position Change: 100%,164.0,HPI Pump #2 Position Change: 100%,164.0,HPSI start high RB Press 1.30 bar,164.0,HPI Pump #1 Position Change: 100%,True
LACP_1,LACP,data/NuclearPowerPlantAccidentData/Operation_csv_data/LACP/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/LACP/1Transient Report.txt,True,236,0.5,Malfunction # 6 Fraction = 00.0 %,104.5,Reactor Scram,,,,,1167.0,HPSI start low RX Press 118.1 bar,104.5,Reactor Scram,True
LLB_1,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/1Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 01.0 %,,,,,,,,,,,True
LLB_2,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/2Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 02.0 %,,,,,,,,,,,True
LLB_3,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/3Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 03.0 %,,,,,,,,,,,True
LLB_4,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/4Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 04.0 %,,,,,,,,,,,True
LLB_5,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/5Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 05.0 %,,,,,,,,,,,True
LLB_6,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/6Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 06.0 %,,,,,,,,,,,True
LLB_7,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/7Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 07.0 %,,,,,,,,,,,True
LLB_8,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/8Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 08.0 %,,,,,,,,,,,True
LLB_9,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/9Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 09.0 %,,,,,,,,,,,True
LLB_10,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/10Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 10.0 %,,,,,,,,,,,True
LLB_11,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/11Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 11.0 %,,,,,,,,,,,True
LLB_12,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/12Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 12.0 %,,,,,,,,,,,True
LLB_13,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/13Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 13.0 %,,,,,,,,,,,True
LLB_14,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/14Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 14.0 %,,,,,,,,,,,True
LLB_15,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/15Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 15.0 %,,,,,,,,,,,True
LLB_16,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/16Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 16.0 %,,,,,,,,,,,True
LLB_17,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/17Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 17.0 %,,,,,,,,,,,True
LLB_18,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/18Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 18.0 %,,,,,,,,,,,True
LLB_19,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/19Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 19.0 %,,,,,,,,,,,True
LLB_20,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/20Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 20.0 %,,,,,,,,,,,True
LLB_21,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/21Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 21.0 %,,,,,,,,,,,True
LLB_22,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/22Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 22.0 %,,,,,,,,,,,True
LLB_23,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/23Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 23.0 %,,,,,,,,,,,True
LLB_24,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/24Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 24.0 %,,,,,,,,,,,True
LLB_25,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/25Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 25.0 %,,,,,,,,,,,True
LLB_26,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/26Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 26.0 %,,,,,,,,,,,True
LLB_27,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/27Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 27.0 %,,,,,,,,,,,True
LLB_28,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/28Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 28.0 %,,,,,,,,,,,True
LLB_29,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/29Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 29.0 %,,,,,,,,,,,True
LLB_30,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/30Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 30.0 %,,,,,,,,,,,True
LLB_31,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/31Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 31.0 %,,,,,,,,,,,True
LLB_32,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/32Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 32.0 %,,,,,,,,,,,True
LLB_33,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/33Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 33.0 %,,,,,,,,,,,True
LLB_34,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/34Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 34.0 %,,,,,,,,,,,True
LLB_35,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/35Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 35.0 %,,,,,,,,,,,True
LLB_36,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/36Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 36.0 %,,,,,,,,,,,True
LLB_37,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/37Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 37.0 %,,,,,,,,,,,True
LLB_38,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/38Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 38.0 %,,,,,,,,,,,True
LLB_39,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/39Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 39.0 %,,,,,,,,,,,True
LLB_40,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/40Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 40.0 %,,,,,,,,,,,True
LLB_41,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/41Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 41.0 %,,,,,,,,,,,True
LLB_42,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/42Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 42.0 %,,,,,,,,,,,True
LLB_43,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/43Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 43.0 %,,,,,,,,,,,True
LLB_44,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/44Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 44.0 %,,,,,,,,,,,True
LLB_45,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/45Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 45.0 %,,,,,,,,,,,True
LLB_46,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/46Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 46.0 %,,,,,,,,,,,True
LLB_47,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/47Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 47.0 %,,,,,,,,,,,True
LLB_48,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/48Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 48.0 %,,,,,,,,,,,True
LLB_49,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/49Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 49.0 %,,,,,,,,,,,True
