sample_id,accident_class,operation_csv,transient_report,report_exists,report_line_count,injection_s,injection_event,scram_s,scram_event,hpi_pump_1_s,hpi_pump_1_event,hpi_pump_2_s,hpi_pump_2_event,hpsi_start_s,hpsi_start_event,first_protection_s,first_protection_event,event_parse_ok
LLB_50,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/50Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 50.0 %,,,,,,,,,,,True
LLB_51,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/51Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 51.0 %,,,,,,,,,,,True
LLB_52,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/52Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 52.0 %,,,,,,,,,,,True
LLB_53,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/53Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 53.0 %,,,,,,,,,,,True
LLB_54,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/54Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 54.0 %,,,,,,,,,,,True
LLB_55,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/55Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 55.0 %,,,,,,,,,,,True
LLB_56,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/56Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 56.0 %,,,,,,,,,,,True
LLB_57,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/57Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 57.0 %,,,,,,,,,,,True
LLB_58,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/58Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 58.0 %,,,,,,,,,,,True
LLB_59,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/59Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 59.0 %,,,,,,,,,,,True
LLB_60,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/60Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 60.0 %,,,,,,,,,,,True
LLB_61,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/61Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 61.0 %,,,,,,,,,,,True
LLB_62,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/62Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 62.0 %,,,,,,,,,,,True
LLB_63,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/63Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 63.0 %,,,,,,,,,,,True
LLB_64,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/64Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 64.0 %,,,,,,,,,,,True
LLB_65,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/65Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 65.0 %,,,,,,,,,,,True
LLB_66,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/66Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 66.0 %,,,,,,,,,,,True
LLB_67,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/67Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 67.0 %,,,,,,,,,,,True
LLB_68,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/68Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 68.0 %,,,,,,,,,,,True
LLB_69,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/69Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 69.0 %,,,,,,,,,,,True
LLB_70,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/70Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 70.0 %,,,,,,,,,,,True
LLB_71,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/71Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 71.0 %,,,,,,,,,,,True
LLB_72,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/72Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 72.0 %,,,,,,,,,,,True
LLB_73,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/73Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 73.0 %,,,,,,,,,,,True
LLB_74,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/74Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 74.0 %,,,,,,,,,,,True
LLB_75,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/75Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 75.0 %,,,,,,,,,,,True
LLB_76,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/76Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 76.0 %,,,,,,,,,,,True
LLB_77,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/77Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 77.0 %,,,,,,,,,,,True
LLB_78,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/78Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 78.0 %,,,,,,,,,,,True
LLB_79,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/79Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 79.0 %,,,,,,,,,,,True
LLB_80,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/80Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 80.0 %,,,,,,,,,,,True
LLB_81,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/81Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 81.0 %,,,,,,,,,,,True
LLB_82,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/82Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 82.0 %,,,,,,,,,,,True
LLB_83,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/83Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 83.0 %,,,,,,,,,,,True
LLB_84,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/84Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 84.0 %,,,,,,,,,,,True
LLB_85,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/85Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 85.0 %,,,,,,,,,,,True
LLB_86,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/86Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 86.0 %,,,,,,,,,,,True
LLB_87,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/87Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 87.0 %,,,,,,,,,,,True
LLB_88,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/88Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 88.0 %,,,,,,,,,,,True
LLB_89,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/89Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 89.0 %,,,,,,,,,,,True
LLB_90,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/90Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 90.0 %,,,,,,,,,,,True
LLB_91,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/91Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 91.0 %,,,,,,,,,,,True
LLB_92,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/92Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 92.0 %,,,,,,,,,,,True
LLB_93,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/93Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 93.0 %,,,,,,,,,,,True
LLB_94,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/94Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 94.0 %,,,,,,,,,,,True
LLB_95,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/95Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 95.0 %,,,,,,,,,,,True
LLB_96,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/96Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 96.0 %,,,,,,,,,,,True
LLB_97,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/97Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 97.0 %,,,,,,,,,,,True
LLB_98,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/98Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 98.0 %,,,,,,,,,,,True
LLB_99,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/99Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 99.0 %,,,,,,,,,,,True
LLB_100,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/100.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/100Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 100.0 %,,,,,,,,,,,True
LLB_101,LLB,data/NuclearPowerPlantAccidentData/Operation_csv_data/LLB/101.csv,data/NuclearPowerPlantAccidentData/NPPAD/LLB/101Transient Report.txt,True,2,0.5,Malfunction # 20 Fraction = 101.0 %,,,,,,,,,,,True
LOCA_1,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/1Transient Report.txt,True,11,0.5,Malfunction # 1 Fraction = 01.0 %,2032.5,Reactor Scram,2031.5,HPI Pump #1 Position Change: 100%,2031.5,HPI Pump #2 Position Change: 100%,2031.5,HPSI start high RB Press 1.30 bar,2031.5,HPI Pump #1 Position Change: 100%,True
LOCA_2,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/2Transient Report.txt,True,12,0.5,Malfunction # 1 Fraction = 02.0 %,1095.5,Reactor Scram,1094.5,HPI Pump #1 Position Change: 100%,1094.5,HPI Pump #2 Position Change: 100%,1094.5,HPSI start high RB Press 1.30 bar,1094.5,HPI Pump #1 Position Change: 100%,True
LOCA_3,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/3Transient Report.txt,True,12,0.5,Malfunction # 1 Fraction = 03.0 %,791.5,Reactor Scram,790.5,HPI Pump #1 Position Change: 100%,790.5,HPI Pump #2 Position Change: 100%,790.5,HPSI start high RB Press 1.30 bar,790.5,HPI Pump #1 Position Change: 100%,True
LOCA_4,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/4Transient Report.txt,True,12,0.5,Malfunction # 1 Fraction = 04.0 %,569.0,Reactor Scram,577.0,HPI Pump #1 Position Change: 100%,577.0,HPI Pump #2 Position Change: 100%,,,569.0,Reactor Scram,True
LOCA_5,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/5Transient Report.txt,True,12,0.5,Malfunction # 1 Fraction = 05.0 %,417.5,Reactor Scram,427.0,HPI Pump #1 Position Change: 100%,427.0,HPI Pump #2 Position Change: 100%,,,417.5,Reactor Scram,True
LOCA_6,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/6Transient Report.txt,True,12,0.5,Malfunction # 1 Fraction = 06.0 %,340.0,Reactor Scram,350.5,HPI Pump #1 Position Change: 100%,350.5,HPI Pump #2 Position Change: 100%,,,340.0,Reactor Scram,True
LOCA_7,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/7Transient Report.txt,True,12,0.5,Malfunction # 1 Fraction = 07.0 %,293.5,Reactor Scram,304.5,HPI Pump #1 Position Change: 100%,304.5,HPI Pump #2 Position Change: 100%,,,293.5,Reactor Scram,True
LOCA_8,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/8Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 08.0 %,262.5,Reactor Scram,274.0,HPI Pump #1 Position Change: 100%,274.0,HPI Pump #2 Position Change: 100%,274.0,HPSI start low RX Press 118.1 bar,262.5,Reactor Scram,True
LOCA_9,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/9Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 09.0 %,240.5,Reactor Scram,252.0,HPI Pump #1 Position Change: 100%,252.0,HPI Pump #2 Position Change: 100%,252.0,HPSI start low RX Press 118.1 bar,240.5,Reactor Scram,True
LOCA_10,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/10Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 10.0 %,224.0,Reactor Scram,235.5,HPI Pump #1 Position Change: 100%,235.5,HPI Pump #2 Position Change: 100%,235.5,HPSI start low RX Press 118.1 bar,224.0,Reactor Scram,True
LOCA_11,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/11Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 11.0 %,211.0,Reactor Scram,222.0,HPI Pump #1 Position Change: 100%,222.0,HPI Pump #2 Position Change: 100%,222.0,HPSI start low RX Press 118.1 bar,211.0,Reactor Scram,True
LOCA_12,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/12Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 12.0 %,200.5,Reactor Scram,211.5,HPI Pump #1 Position Change: 100%,211.5,HPI Pump #2 Position Change: 100%,211.5,HPSI start low RX Press 118.1 bar,200.5,Reactor Scram,True
LOCA_13,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/13Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 13.0 %,192.0,Reactor Scram,203.0,HPI Pump #1 Position Change: 100%,203.0,HPI Pump #2 Position Change: 100%,203.0,HPSI start low RX Press 118.1 bar,192.0,Reactor Scram,True
LOCA_14,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/14Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 14.0 %,185.0,Reactor Scram,196.0,HPI Pump #1 Position Change: 100%,196.0,HPI Pump #2 Position Change: 100%,196.0,HPSI start low RX Press 118.1 bar,185.0,Reactor Scram,True
LOCA_15,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/15Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 15.0 %,179.0,Reactor Scram,189.5,HPI Pump #1 Position Change: 100%,189.5,HPI Pump #2 Position Change: 100%,189.5,HPSI start low RX Press 118.1 bar,179.0,Reactor Scram,True
LOCA_16,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/16Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 16.0 %,174.0,Reactor Scram,184.5,HPI Pump #1 Position Change: 100%,184.5,HPI Pump #2 Position Change: 100%,184.5,HPSI start low RX Press 118.1 bar,174.0,Reactor Scram,True
LOCA_17,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/17Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 17.0 %,169.5,Reactor Scram,180.0,HPI Pump #1 Position Change: 100%,180.0,HPI Pump #2 Position Change: 100%,180.0,HPSI start low RX Press 118.1 bar,169.5,Reactor Scram,True
LOCA_18,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/18Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 18.0 %,166.0,Reactor Scram,176.0,HPI Pump #1 Position Change: 100%,176.0,HPI Pump #2 Position Change: 100%,176.0,HPSI start low RX Press 118.1 bar,166.0,Reactor Scram,True
LOCA_19,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/19Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 19.0 %,162.5,Reactor Scram,172.5,HPI Pump #1 Position Change: 100%,172.5,HPI Pump #2 Position Change: 100%,172.5,HPSI start low RX Press 118.1 bar,162.5,Reactor Scram,True
LOCA_20,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/20Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 20.0 %,159.5,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,159.5,Reactor Scram,True
LOCA_21,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/21Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 21.0 %,156.5,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,156.5,Reactor Scram,True
LOCA_22,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/22Transient Report.txt,True,13,0.5,Malfunction # 1 Fraction = 22.0 %,154.5,Reactor Scram,164.0,HPI Pump #1 Position Change: 100%,164.0,HPI Pump #2 Position Change: 100%,164.0,HPSI start low RX Press 118.1 bar,154.5,Reactor Scram,True
LOCA_23,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/23Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 23.0 %,152.0,Reactor Scram,161.5,HPI Pump #1 Position Change: 100%,161.5,HPI Pump #2 Position Change: 100%,161.5,HPSI start low RX Press 118.1 bar,152.0,Reactor Scram,True
LOCA_24,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/24Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 24.0 %,150.0,Reactor Scram,159.5,HPI Pump #1 Position Change: 100%,159.5,HPI Pump #2 Position Change: 100%,159.5,HPSI start low RX Press 118.1 bar,150.0,Reactor Scram,True
LOCA_25,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/25Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 25.0 %,148.0,Reactor Scram,157.5,HPI Pump #1 Position Change: 100%,157.5,HPI Pump #2 Position Change: 100%,157.5,HPSI start low RX Press 118.1 bar,148.0,Reactor Scram,True
LOCA_26,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/26Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 26.0 %,146.5,Reactor Scram,156.0,HPI Pump #1 Position Change: 100%,156.0,HPI Pump #2 Position Change: 100%,156.0,HPSI start low RX Press 118.1 bar,146.5,Reactor Scram,True
LOCA_27,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/27Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 27.0 %,145.0,Reactor Scram,154.0,HPI Pump #1 Position Change: 100%,154.0,HPI Pump #2 Position Change: 100%,154.0,HPSI start low RX Press 118.1 bar,145.0,Reactor Scram,True
LOCA_28,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/28Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 28.0 %,143.5,Reactor Scram,152.5,HPI Pump #1 Position Change: 100%,152.5,HPI Pump #2 Position Change: 100%,152.5,HPSI start low RX Press 118.1 bar,143.5,Reactor Scram,True
LOCA_29,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/29Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 29.0 %,142.0,Reactor Scram,151.0,HPI Pump #1 Position Change: 100%,151.0,HPI Pump #2 Position Change: 100%,151.0,HPSI start low RX Press 118.1 bar,142.0,Reactor Scram,True
LOCA_30,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/30Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 30.0 %,141.0,Reactor Scram,150.0,HPI Pump #1 Position Change: 100%,150.0,HPI Pump #2 Position Change: 100%,150.0,HPSI start low RX Press 118.1 bar,141.0,Reactor Scram,True
LOCA_31,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/31Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 31.0 %,140.0,Reactor Scram,148.5,HPI Pump #1 Position Change: 100%,148.5,HPI Pump #2 Position Change: 100%,148.5,HPSI start low RX Press 118.1 bar,140.0,Reactor Scram,True
LOCA_32,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/32Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 32.0 %,139.0,Reactor Scram,147.5,HPI Pump #1 Position Change: 100%,147.5,HPI Pump #2 Position Change: 100%,147.5,HPSI start low RX Press 118.1 bar,139.0,Reactor Scram,True
LOCA_33,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/33Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 33.0 %,138.0,Reactor Scram,146.5,HPI Pump #1 Position Change: 100%,146.5,HPI Pump #2 Position Change: 100%,146.5,HPSI start low RX Press 118.1 bar,138.0,Reactor Scram,True
LOCA_34,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/34Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 34.0 %,137.0,Reactor Scram,145.5,HPI Pump #1 Position Change: 100%,145.5,HPI Pump #2 Position Change: 100%,145.5,HPSI start low RX Press 118.1 bar,137.0,Reactor Scram,True
LOCA_35,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/35Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 35.0 %,136.0,Reactor Scram,144.5,HPI Pump #1 Position Change: 100%,144.5,HPI Pump #2 Position Change: 100%,144.5,HPSI start low RX Press 118.1 bar,136.0,Reactor Scram,True
LOCA_36,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/36Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 36.0 %,135.0,Reactor Scram,143.5,HPI Pump #1 Position Change: 100%,143.5,HPI Pump #2 Position Change: 100%,143.5,HPSI start low RX Press 118.1 bar,135.0,Reactor Scram,True
LOCA_37,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/37Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 37.0 %,134.5,Reactor Scram,142.5,HPI Pump #1 Position Change: 100%,142.5,HPI Pump #2 Position Change: 100%,142.5,HPSI start low RX Press 118.1 bar,134.5,Reactor Scram,True
LOCA_38,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/38Transient Report.txt,True,16,0.5,Malfunction # 1 Fraction = 38.0 %,133.5,Reactor Scram,141.5,HPI Pump #1 Position Change: 100%,141.5,HPI Pump #2 Position Change: 100%,141.5,HPSI start low RX Press 118.1 bar,133.5,Reactor Scram,True
LOCA_39,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/39Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 39.0 %,133.0,Reactor Scram,141.0,HPI Pump #1 Position Change: 100%,141.0,HPI Pump #2 Position Change: 100%,141.0,HPSI start low RX Press 118.1 bar,133.0,Reactor Scram,True
LOCA_40,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/40Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 40.0 %,132.5,Reactor Scram,140.5,HPI Pump #1 Position Change: 100%,140.5,HPI Pump #2 Position Change: 100%,140.5,HPSI start low RX Press 118.1 bar,132.5,Reactor Scram,True
LOCA_41,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/41Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 41.0 %,131.5,Reactor Scram,139.5,HPI Pump #1 Position Change: 100%,139.5,HPI Pump #2 Position Change: 100%,139.5,HPSI start low RX Press 118.1 bar,131.5,Reactor Scram,True
LOCA_42,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/42Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 42.0 %,131.0,Reactor Scram,139.0,HPI Pump #1 Position Change: 100%,139.0,HPI Pump #2 Position Change: 100%,139.0,HPSI start low RX Press 118.1 bar,131.0,Reactor Scram,True
LOCA_43,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/43Transient Report.txt,True,17,0.5,Malfunction # 1 Fraction = 43.0 %,45.0,Reactor Scram,53.0,HPI Pump #1 Position Change: 100%,53.0,HPI Pump #2 Position Change: 100%,53.0,HPSI start low RX Press 118.1 bar,45.0,Reactor Scram,True
LOCA_44,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/44Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 44.0 %,130.0,Reactor Scram,137.5,HPI Pump #1 Position Change: 100%,137.5,HPI Pump #2 Position Change: 100%,137.5,HPSI start low RX Press 118.1 bar,130.0,Reactor Scram,True
LOCA_45,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/45Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 45.0 %,129.5,Reactor Scram,137.0,HPI Pump #1 Position Change: 100%,137.0,HPI Pump #2 Position Change: 100%,137.0,HPSI start low RX Press 118.1 bar,129.5,Reactor Scram,True
LOCA_46,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/46Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 46.0 %,129.0,Reactor Scram,136.5,HPI Pump #1 Position Change: 100%,136.5,HPI Pump #2 Position Change: 100%,136.5,HPSI start low RX Press 118.1 bar,129.0,Reactor Scram,True
LOCA_47,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/47Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 47.0 %,128.5,Reactor Scram,136.0,HPI Pump #1 Position Change: 100%,136.0,HPI Pump #2 Position Change: 100%,136.0,HPSI start low RX Press 118.1 bar,128.5,Reactor Scram,True
LOCA_48,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/48Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 48.0 %,128.0,Reactor Scram,135.5,HPI Pump #1 Position Change: 100%,135.5,HPI Pump #2 Position Change: 100%,135.5,HPSI start low RX Press 118.1 bar,128.0,Reactor Scram,True
LOCA_49,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/49Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 49.0 %,127.5,Reactor Scram,135.0,HPI Pump #1 Position Change: 100%,135.0,HPI Pump #2 Position Change: 100%,135.0,HPSI start low RX Press 118.1 bar,127.5,Reactor Scram,True
LOCA_50,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/50Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 50.0 %,127.5,Reactor Scram,134.5,HPI Pump #1 Position Change: 100%,134.5,HPI Pump #2 Position Change: 100%,134.5,HPSI start low RX Press 118.1 bar,127.5,Reactor Scram,True
LOCA_51,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/51Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 51.0 %,127.0,Reactor Scram,134.0,HPI Pump #1 Position Change: 100%,134.0,HPI Pump #2 Position Change: 100%,134.0,HPSI start low RX Press 118.1 bar,127.0,Reactor Scram,True
LOCA_52,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/52Transient Report.txt,True,17,0.5,Malfunction # 1 Fraction = 52.0 %,126.5,Reactor Scram,133.5,HPI Pump #1 Position Change: 100%,133.5,HPI Pump #2 Position Change: 100%,133.5,HPSI start low RX Press 118.1 bar,126.5,Reactor Scram,True
LOCA_53,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/53Transient Report.txt,True,17,0.5,Malfunction # 1 Fraction = 53.0 %,126.0,Reactor Scram,133.0,HPI Pump #1 Position Change: 100%,133.0,HPI Pump #2 Position Change: 100%,133.0,HPSI start low RX Press 118.1 bar,126.0,Reactor Scram,True
LOCA_54,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/54Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 54.0 %,126.0,Reactor Scram,133.0,HPI Pump #1 Position Change: 100%,133.0,HPI Pump #2 Position Change: 100%,133.0,HPSI start low RX Press 118.1 bar,126.0,Reactor Scram,True
LOCA_55,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/55Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 55.0 %,125.5,Reactor Scram,132.5,HPI Pump #1 Position Change: 100%,132.5,HPI Pump #2 Position Change: 100%,132.5,HPSI start low RX Press 118.1 bar,125.5,Reactor Scram,True
LOCA_56,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/56Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 56.0 %,125.0,Reactor Scram,132.0,HPI Pump #1 Position Change: 100%,132.0,HPI Pump #2 Position Change: 100%,132.0,HPSI start low RX Press 118.1 bar,125.0,Reactor Scram,True
LOCA_57,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/57Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 57.0 %,125.0,Reactor Scram,131.5,HPI Pump #1 Position Change: 100%,131.5,HPI Pump #2 Position Change: 100%,131.5,HPSI start low RX Press 118.1 bar,125.0,Reactor Scram,True
LOCA_58,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/58Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 58.0 %,124.5,Reactor Scram,131.0,HPI Pump #1 Position Change: 100%,131.0,HPI Pump #2 Position Change: 100%,131.0,HPSI start low RX Press 118.1 bar,124.5,Reactor Scram,True
LOCA_59,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/59Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 59.0 %,124.0,Reactor Scram,130.5,HPI Pump #1 Position Change: 100%,130.5,HPI Pump #2 Position Change: 100%,130.5,HPSI start low RX Press 118.1 bar,124.0,Reactor Scram,True
LOCA_60,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/60Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 60.0 %,124.0,Reactor Scram,130.5,HPI Pump #1 Position Change: 100%,130.5,HPI Pump #2 Position Change: 100%,130.5,HPSI start low RX Press 118.1 bar,124.0,Reactor Scram,True
LOCA_61,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/61Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 61.0 %,123.5,Reactor Scram,130.0,HPI Pump #1 Position Change: 100%,130.0,HPI Pump #2 Position Change: 100%,130.0,HPSI start low RX Press 118.1 bar,123.5,Reactor Scram,True
LOCA_62,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/62Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 62.0 %,123.5,Reactor Scram,130.0,HPI Pump #1 Position Change: 100%,130.0,HPI Pump #2 Position Change: 100%,130.0,HPSI start low RX Press 118.1 bar,123.5,Reactor Scram,True
LOCA_63,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/63Transient Report.txt,True,17,0.5,Malfunction # 1 Fraction = 63.0 %,123.0,Reactor Scram,129.5,HPI Pump #1 Position Change: 100%,129.5,HPI Pump #2 Position Change: 100%,129.5,HPSI start low RX Press 118.1 bar,123.0,Reactor Scram,True
LOCA_64,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/64Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 64.0 %,123.0,Reactor Scram,129.5,HPI Pump #1 Position Change: 100%,129.5,HPI Pump #2 Position Change: 100%,129.5,HPSI start low RX Press 118.1 bar,123.0,Reactor Scram,True
LOCA_65,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/65Transient Report.txt,True,17,0.5,Malfunction # 1 Fraction = 65.0 %,122.5,Reactor Scram,129.0,HPI Pump #1 Position Change: 100%,129.0,HPI Pump #2 Position Change: 100%,129.0,HPSI start low RX Press 118.1 bar,122.5,Reactor Scram,True
LOCA_66,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/66Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 66.0 %,122.5,Reactor Scram,128.5,HPI Pump #1 Position Change: 100%,128.5,HPI Pump #2 Position Change: 100%,128.5,HPSI start low RX Press 118.1 bar,122.5,Reactor Scram,True
LOCA_67,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/67Transient Report.txt,True,17,0.5,Malfunction # 1 Fraction = 67.0 %,122.0,Reactor Scram,128.5,HPI Pump #1 Position Change: 100%,128.5,HPI Pump #2 Position Change: 100%,128.5,HPSI start low RX Press 118.1 bar,122.0,Reactor Scram,True
LOCA_68,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/68Transient Report.txt,True,17,0.5,Malfunction # 1 Fraction = 68.0 %,122.0,Reactor Scram,128.0,HPI Pump #1 Position Change: 100%,128.0,HPI Pump #2 Position Change: 100%,128.0,HPSI start low RX Press 118.1 bar,122.0,Reactor Scram,True
LOCA_69,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/69Transient Report.txt,True,17,0.5,Malfunction # 1 Fraction = 69.0 %,122.0,Reactor Scram,128.0,HPI Pump #1 Position Change: 100%,128.0,HPI Pump #2 Position Change: 100%,128.0,HPSI start low RX Press 118.1 bar,122.0,Reactor Scram,True
LOCA_70,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/70Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 70.0 %,121.5,Reactor Scram,127.5,HPI Pump #1 Position Change: 100%,127.5,HPI Pump #2 Position Change: 100%,127.5,HPSI start low RX Press 118.1 bar,121.5,Reactor Scram,True
LOCA_71,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/71Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 71.0 %,121.5,Reactor Scram,127.5,HPI Pump #1 Position Change: 100%,127.5,HPI Pump #2 Position Change: 100%,127.5,HPSI start low RX Press 118.1 bar,121.5,Reactor Scram,True
LOCA_72,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/72Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 72.0 %,121.0,Reactor Scram,127.0,HPI Pump #1 Position Change: 100%,127.0,HPI Pump #2 Position Change: 100%,127.0,HPSI start low RX Press 118.1 bar,121.0,Reactor Scram,True
LOCA_73,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/73Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 73.0 %,121.0,Reactor Scram,127.0,HPI Pump #1 Position Change: 100%,127.0,HPI Pump #2 Position Change: 100%,127.0,HPSI start low RX Press 118.1 bar,121.0,Reactor Scram,True
LOCA_74,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/74Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 74.0 %,121.0,Reactor Scram,126.5,HPI Pump #1 Position Change: 100%,126.5,HPI Pump #2 Position Change: 100%,126.5,HPSI start low RX Press 118.1 bar,121.0,Reactor Scram,True
LOCA_75,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/75Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 75.0 %,120.5,Reactor Scram,126.5,HPI Pump #1 Position Change: 100%,126.5,HPI Pump #2 Position Change: 100%,126.5,HPSI start low RX Press 118.1 bar,120.5,Reactor Scram,True
LOCA_76,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/76Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 76.0 %,120.5,Reactor Scram,126.0,HPI Pump #1 Position Change: 100%,126.0,HPI Pump #2 Position Change: 100%,126.0,HPSI start low RX Press 118.1 bar,120.5,Reactor Scram,True
LOCA_77,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/77Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 77.0 %,120.5,Reactor Scram,126.0,HPI Pump #1 Position Change: 100%,126.0,HPI Pump #2 Position Change: 100%,126.0,HPSI start low RX Press 118.1 bar,120.5,Reactor Scram,True
LOCA_78,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/78Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 78.0 %,120.0,Reactor Scram,125.5,HPI Pump #1 Position Change: 100%,125.5,HPI Pump #2 Position Change: 100%,125.5,HPSI start low RX Press 118.1 bar,120.0,Reactor Scram,True
LOCA_79,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/79Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 79.0 %,120.0,Reactor Scram,125.5,HPI Pump #1 Position Change: 100%,125.5,HPI Pump #2 Position Change: 100%,125.5,HPSI start low RX Press 118.1 bar,120.0,Reactor Scram,True
LOCA_80,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/80Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 80.0 %,120.0,Reactor Scram,125.5,HPI Pump #1 Position Change: 100%,125.5,HPI Pump #2 Position Change: 100%,125.5,HPSI start low RX Press 118.1 bar,120.0,Reactor Scram,True
LOCA_81,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/81Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 81.0 %,119.5,Reactor Scram,125.0,HPI Pump #1 Position Change: 100%,125.0,HPI Pump #2 Position Change: 100%,125.0,HPSI start low RX Press 118.1 bar,119.5,Reactor Scram,True
LOCA_82,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/82Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 82.0 %,119.5,Reactor Scram,125.0,HPI Pump #1 Position Change: 100%,125.0,HPI Pump #2 Position Change: 100%,125.0,HPSI start low RX Press 118.1 bar,119.5,Reactor Scram,True
LOCA_83,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/83Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 83.0 %,119.5,Reactor Scram,125.0,HPI Pump #1 Position Change: 100%,125.0,HPI Pump #2 Position Change: 100%,125.0,HPSI start low RX Press 118.1 bar,119.5,Reactor Scram,True
LOCA_84,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/84Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 84.0 %,119.5,Reactor Scram,124.5,HPI Pump #1 Position Change: 100%,124.5,HPI Pump #2 Position Change: 100%,124.5,HPSI start low RX Press 118.1 bar,119.5,Reactor Scram,True
LOCA_85,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/85Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 85.0 %,119.0,Reactor Scram,124.5,HPI Pump #1 Position Change: 100%,124.5,HPI Pump #2 Position Change: 100%,124.5,HPSI start low RX Press 118.1 bar,119.0,Reactor Scram,True
LOCA_86,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/86Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 86.0 %,119.0,Reactor Scram,124.5,HPI Pump #1 Position Change: 100%,124.5,HPI Pump #2 Position Change: 100%,124.5,HPSI start low RX Press 118.1 bar,119.0,Reactor Scram,True
LOCA_87,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/87Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 87.0 %,119.0,Reactor Scram,124.0,HPI Pump #1 Position Change: 100%,124.0,HPI Pump #2 Position Change: 100%,124.0,HPSI start low RX Press 118.1 bar,119.0,Reactor Scram,True
LOCA_88,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/88Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 88.0 %,119.0,Reactor Scram,124.0,HPI Pump #1 Position Change: 100%,124.0,HPI Pump #2 Position Change: 100%,124.0,HPSI start low RX Press 118.1 bar,119.0,Reactor Scram,True
LOCA_89,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/89Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 89.0 %,118.5,Reactor Scram,123.5,HPI Pump #1 Position Change: 100%,123.5,HPI Pump #2 Position Change: 100%,123.5,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCA_90,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/90Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 90.0 %,118.5,Reactor Scram,123.5,HPI Pump #1 Position Change: 100%,123.5,HPI Pump #2 Position Change: 100%,123.5,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCA_91,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/91Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 91.0 %,118.5,Reactor Scram,123.5,HPI Pump #1 Position Change: 100%,123.5,HPI Pump #2 Position Change: 100%,123.5,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCA_92,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/92Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 92.0 %,118.5,Reactor Scram,123.5,HPI Pump #1 Position Change: 100%,123.5,HPI Pump #2 Position Change: 100%,123.5,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCA_93,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/93Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 93.0 %,118.0,Reactor Scram,123.0,HPI Pump #1 Position Change: 100%,123.0,HPI Pump #2 Position Change: 100%,123.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCA_94,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/94Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 94.0 %,118.0,Reactor Scram,123.0,HPI Pump #1 Position Change: 100%,123.0,HPI Pump #2 Position Change: 100%,123.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCA_95,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/95Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 95.0 %,118.0,Reactor Scram,123.0,HPI Pump #1 Position Change: 100%,123.0,HPI Pump #2 Position Change: 100%,123.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCA_96,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/96Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 96.0 %,118.0,Reactor Scram,123.0,HPI Pump #1 Position Change: 100%,123.0,HPI Pump #2 Position Change: 100%,123.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCA_97,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/97Transient Report.txt,True,18,0.5,Malfunction # 1 Fraction = 97.0 %,118.0,Reactor Scram,122.5,HPI Pump #1 Position Change: 100%,122.5,HPI Pump #2 Position Change: 100%,122.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCA_98,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/98Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 98.0 %,117.5,Reactor Scram,122.5,HPI Pump #1 Position Change: 100%,122.5,HPI Pump #2 Position Change: 100%,122.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
LOCA_99,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/99Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 99.0 %,117.5,Reactor Scram,122.5,HPI Pump #1 Position Change: 100%,122.5,HPI Pump #2 Position Change: 100%,122.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
LOCA_100,LOCA,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCA/100.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCA/100Transient Report.txt,True,19,0.5,Malfunction # 1 Fraction = 100.0 %,117.5,Reactor Scram,122.0,HPI Pump #1 Position Change: 100%,122.0,HPI Pump #2 Position Change: 100%,122.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
LOCAC_1,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/1Transient Report.txt,True,11,0.5,Malfunction # 2 Fraction = 01.0 %,2522.5,Reactor Scram,2521.5,HPI Pump #1 Position Change: 100%,2521.5,HPI Pump #2 Position Change: 100%,2521.5,HPSI start high RB Press 1.30 bar,2521.5,HPI Pump #1 Position Change: 100%,True
LOCAC_2,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/2Transient Report.txt,True,12,0.5,Malfunction # 2 Fraction = 02.0 %,1300.0,Reactor Scram,1299.0,HPI Pump #1 Position Change: 100%,1299.0,HPI Pump #2 Position Change: 100%,1299.0,HPSI start high RB Press 1.30 bar,1299.0,HPI Pump #1 Position Change: 100%,True
LOCAC_3,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/3Transient Report.txt,True,12,0.5,Malfunction # 2 Fraction = 03.0 %,917.0,Reactor Scram,923.0,HPI Pump #1 Position Change: 100%,923.0,HPI Pump #2 Position Change: 100%,,,917.0,Reactor Scram,True
LOCAC_4,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/4Transient Report.txt,True,12,0.5,Malfunction # 2 Fraction = 04.0 %,569.5,Reactor Scram,577.5,HPI Pump #1 Position Change: 100%,577.5,HPI Pump #2 Position Change: 100%,,,569.5,Reactor Scram,True
