sample_id,accident_class,operation_csv,transient_report,report_exists,report_line_count,injection_s,injection_event,scram_s,scram_event,hpi_pump_1_s,hpi_pump_1_event,hpi_pump_2_s,hpi_pump_2_event,hpsi_start_s,hpsi_start_event,first_protection_s,first_protection_event,event_parse_ok
LOCAC_5,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/5Transient Report.txt,True,12,0.5,Malfunction # 2 Fraction = 05.0 %,418.0,Reactor Scram,427.5,HPI Pump #1 Position Change: 100%,427.5,HPI Pump #2 Position Change: 100%,,,418.0,Reactor Scram,True
LOCAC_6,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/6Transient Report.txt,True,12,0.5,Malfunction # 2 Fraction = 06.0 %,340.5,Reactor Scram,351.0,HPI Pump #1 Position Change: 100%,351.0,HPI Pump #2 Position Change: 100%,,,340.5,Reactor Scram,True
LOCAC_7,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/7Transient Report.txt,True,12,0.5,Malfunction # 2 Fraction = 07.0 %,294.0,Reactor Scram,305.0,HPI Pump #1 Position Change: 100%,305.0,HPI Pump #2 Position Change: 100%,,,294.0,Reactor Scram,True
LOCAC_8,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/8Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 08.0 %,263.0,Reactor Scram,274.5,HPI Pump #1 Position Change: 100%,274.5,HPI Pump #2 Position Change: 100%,274.5,HPSI start low RX Press 118.1 bar,263.0,Reactor Scram,True
LOCAC_9,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/9Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 09.0 %,241.0,Reactor Scram,252.5,HPI Pump #1 Position Change: 100%,252.5,HPI Pump #2 Position Change: 100%,252.5,HPSI start low RX Press 118.1 bar,241.0,Reactor Scram,True
LOCAC_10,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/10Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 10.0 %,224.0,Reactor Scram,235.5,HPI Pump #1 Position Change: 100%,235.5,HPI Pump #2 Position Change: 100%,235.5,HPSI start low RX Press 118.1 bar,224.0,Reactor Scram,True
LOCAC_11,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/11Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 11.0 %,211.5,Reactor Scram,222.5,HPI Pump #1 Position Change: 100%,222.5,HPI Pump #2 Position Change: 100%,222.5,HPSI start low RX Press 118.1 bar,211.5,Reactor Scram,True
LOCAC_12,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/12Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 12.0 %,201.0,Reactor Scram,212.0,HPI Pump #1 Position Change: 100%,212.0,HPI Pump #2 Position Change: 100%,212.0,HPSI start low RX Press 118.1 bar,201.0,Reactor Scram,True
LOCAC_13,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/13Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 13.0 %,192.5,Reactor Scram,203.5,HPI Pump #1 Position Change: 100%,203.5,HPI Pump #2 Position Change: 100%,203.5,HPSI start low RX Press 118.1 bar,192.5,Reactor Scram,True
LOCAC_14,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/14Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 14.0 %,185.5,Reactor Scram,196.5,HPI Pump #1 Position Change: 100%,196.5,HPI Pump #2 Position Change: 100%,196.5,HPSI start low RX Press 118.1 bar,185.5,Reactor Scram,True
LOCAC_15,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/15Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 15.0 %,179.5,Reactor Scram,190.0,HPI Pump #1 Position Change: 100%,190.0,HPI Pump #2 Position Change: 100%,190.0,HPSI start low RX Press 118.1 bar,179.5,Reactor Scram,True
LOCAC_16,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/16Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 16.0 %,174.5,Reactor Scram,185.0,HPI Pump #1 Position Change: 100%,185.0,HPI Pump #2 Position Change: 100%,185.0,HPSI start low RX Press 118.1 bar,174.5,Reactor Scram,True
LOCAC_17,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/17Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 17.0 %,170.0,Reactor Scram,180.5,HPI Pump #1 Position Change: 100%,180.5,HPI Pump #2 Position Change: 100%,180.5,HPSI start low RX Press 118.1 bar,170.0,Reactor Scram,True
LOCAC_18,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/18Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 18.0 %,166.0,Reactor Scram,176.5,HPI Pump #1 Position Change: 100%,176.5,HPI Pump #2 Position Change: 100%,176.5,HPSI start low RX Press 118.1 bar,166.0,Reactor Scram,True
LOCAC_19,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/19Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 19.0 %,162.5,Reactor Scram,172.5,HPI Pump #1 Position Change: 100%,172.5,HPI Pump #2 Position Change: 100%,172.5,HPSI start low RX Press 118.1 bar,162.5,Reactor Scram,True
LOCAC_20,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/20Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 20.0 %,159.5,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,159.5,Reactor Scram,True
LOCAC_21,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/21Transient Report.txt,True,13,0.5,Malfunction # 2 Fraction = 21.0 %,157.0,Reactor Scram,167.0,HPI Pump #1 Position Change: 100%,167.0,HPI Pump #2 Position Change: 100%,167.0,HPSI start low RX Press 118.1 bar,157.0,Reactor Scram,True
LOCAC_22,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/22Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 22.0 %,154.5,Reactor Scram,164.5,HPI Pump #1 Position Change: 100%,164.5,HPI Pump #2 Position Change: 100%,164.5,HPSI start low RX Press 118.1 bar,154.5,Reactor Scram,True
LOCAC_23,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/23Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 23.0 %,152.5,Reactor Scram,162.0,HPI Pump #1 Position Change: 100%,162.0,HPI Pump #2 Position Change: 100%,162.0,HPSI start low RX Press 118.1 bar,152.5,Reactor Scram,True
LOCAC_24,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/24Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 24.0 %,150.5,Reactor Scram,160.0,HPI Pump #1 Position Change: 100%,160.0,HPI Pump #2 Position Change: 100%,160.0,HPSI start low RX Press 118.1 bar,150.5,Reactor Scram,True
LOCAC_25,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/25Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 25.0 %,148.5,Reactor Scram,158.0,HPI Pump #1 Position Change: 100%,158.0,HPI Pump #2 Position Change: 100%,158.0,HPSI start low RX Press 118.1 bar,148.5,Reactor Scram,True
LOCAC_26,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/26Transient Report.txt,True,220,0.5,Malfunction # 3 Fraction = 26.0 %,464.5,Reactor Scram,463.5,HPI Pump #1 Position Change: 100%,463.5,HPI Pump #2 Position Change: 100%,463.5,HPSI start high RB Press 1.30 bar,463.5,HPI Pump #1 Position Change: 100%,True
LOCAC_27,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/27Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 27.0 %,145.5,Reactor Scram,154.5,HPI Pump #1 Position Change: 100%,154.5,HPI Pump #2 Position Change: 100%,154.5,HPSI start low RX Press 118.1 bar,145.5,Reactor Scram,True
LOCAC_28,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/28Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 28.0 %,144.0,Reactor Scram,153.0,HPI Pump #1 Position Change: 100%,153.0,HPI Pump #2 Position Change: 100%,153.0,HPSI start low RX Press 118.1 bar,144.0,Reactor Scram,True
LOCAC_29,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/29Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 29.0 %,142.5,Reactor Scram,151.5,HPI Pump #1 Position Change: 100%,151.5,HPI Pump #2 Position Change: 100%,151.5,HPSI start low RX Press 118.1 bar,142.5,Reactor Scram,True
LOCAC_30,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/30Transient Report.txt,True,111,0.5,Malfunction # 3 Fraction = 30.0 %,417.5,Reactor Scram,416.5,HPI Pump #1 Position Change: 100%,416.5,HPI Pump #2 Position Change: 100%,416.5,HPSI start high RB Press 1.30 bar,416.5,HPI Pump #1 Position Change: 100%,True
LOCAC_31,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/31Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 31.0 %,140.0,Reactor Scram,149.0,HPI Pump #1 Position Change: 100%,149.0,HPI Pump #2 Position Change: 100%,149.0,HPSI start low RX Press 118.1 bar,140.0,Reactor Scram,True
LOCAC_32,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/32Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 32.0 %,139.0,Reactor Scram,147.5,HPI Pump #1 Position Change: 100%,147.5,HPI Pump #2 Position Change: 100%,147.5,HPSI start low RX Press 118.1 bar,139.0,Reactor Scram,True
LOCAC_33,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/33Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 33.0 %,138.0,Reactor Scram,146.5,HPI Pump #1 Position Change: 100%,146.5,HPI Pump #2 Position Change: 100%,146.5,HPSI start low RX Press 118.1 bar,138.0,Reactor Scram,True
LOCAC_34,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/34Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 34.0 %,137.0,Reactor Scram,145.5,HPI Pump #1 Position Change: 100%,145.5,HPI Pump #2 Position Change: 100%,145.5,HPSI start low RX Press 118.1 bar,137.0,Reactor Scram,True
LOCAC_35,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/35Transient Report.txt,True,16,0.5,Malfunction # 2 Fraction = 35.0 %,136.5,Reactor Scram,145.0,HPI Pump #1 Position Change: 100%,145.0,HPI Pump #2 Position Change: 100%,145.0,HPSI start low RX Press 118.1 bar,136.5,Reactor Scram,True
LOCAC_36,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/36Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 36.0 %,135.5,Reactor Scram,144.0,HPI Pump #1 Position Change: 100%,144.0,HPI Pump #2 Position Change: 100%,144.0,HPSI start low RX Press 118.1 bar,135.5,Reactor Scram,True
LOCAC_37,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/37Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 37.0 %,134.5,Reactor Scram,143.0,HPI Pump #1 Position Change: 100%,143.0,HPI Pump #2 Position Change: 100%,143.0,HPSI start low RX Press 118.1 bar,134.5,Reactor Scram,True
LOCAC_38,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/38Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 38.0 %,134.0,Reactor Scram,142.0,HPI Pump #1 Position Change: 100%,142.0,HPI Pump #2 Position Change: 100%,142.0,HPSI start low RX Press 118.1 bar,134.0,Reactor Scram,True
LOCAC_39,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/39Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 39.0 %,133.5,Reactor Scram,141.5,HPI Pump #1 Position Change: 100%,141.5,HPI Pump #2 Position Change: 100%,141.5,HPSI start low RX Press 118.1 bar,133.5,Reactor Scram,True
LOCAC_40,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/40Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 40.0 %,132.5,Reactor Scram,140.5,HPI Pump #1 Position Change: 100%,140.5,HPI Pump #2 Position Change: 100%,140.5,HPSI start low RX Press 118.1 bar,132.5,Reactor Scram,True
LOCAC_41,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/41Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 41.0 %,132.0,Reactor Scram,140.0,HPI Pump #1 Position Change: 100%,140.0,HPI Pump #2 Position Change: 100%,140.0,HPSI start low RX Press 118.1 bar,132.0,Reactor Scram,True
LOCAC_42,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/42Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 42.0 %,131.5,Reactor Scram,139.5,HPI Pump #1 Position Change: 100%,139.5,HPI Pump #2 Position Change: 100%,139.5,HPSI start low RX Press 118.1 bar,131.5,Reactor Scram,True
LOCAC_43,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/43Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 43.0 %,131.0,Reactor Scram,138.5,HPI Pump #1 Position Change: 100%,138.5,HPI Pump #2 Position Change: 100%,138.5,HPSI start low RX Press 118.1 bar,131.0,Reactor Scram,True
LOCAC_44,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/44Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 44.0 %,130.5,Reactor Scram,138.0,HPI Pump #1 Position Change: 100%,138.0,HPI Pump #2 Position Change: 100%,138.0,HPSI start low RX Press 118.1 bar,130.5,Reactor Scram,True
LOCAC_45,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/45Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 45.0 %,130.0,Reactor Scram,137.5,HPI Pump #1 Position Change: 100%,137.5,HPI Pump #2 Position Change: 100%,137.5,HPSI start low RX Press 118.1 bar,130.0,Reactor Scram,True
LOCAC_46,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/46Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 46.0 %,129.5,Reactor Scram,137.0,HPI Pump #1 Position Change: 100%,137.0,HPI Pump #2 Position Change: 100%,137.0,HPSI start low RX Press 118.1 bar,129.5,Reactor Scram,True
LOCAC_47,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/47Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 47.0 %,129.0,Reactor Scram,136.5,HPI Pump #1 Position Change: 100%,136.5,HPI Pump #2 Position Change: 100%,136.5,HPSI start low RX Press 118.1 bar,129.0,Reactor Scram,True
LOCAC_48,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/48Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 48.0 %,128.5,Reactor Scram,136.0,HPI Pump #1 Position Change: 100%,136.0,HPI Pump #2 Position Change: 100%,136.0,HPSI start low RX Press 118.1 bar,128.5,Reactor Scram,True
LOCAC_49,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/49Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 49.0 %,128.0,Reactor Scram,135.5,HPI Pump #1 Position Change: 100%,135.5,HPI Pump #2 Position Change: 100%,135.5,HPSI start low RX Press 118.1 bar,128.0,Reactor Scram,True
LOCAC_50,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/50Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 50.0 %,127.5,Reactor Scram,134.5,HPI Pump #1 Position Change: 100%,134.5,HPI Pump #2 Position Change: 100%,134.5,HPSI start low RX Press 118.1 bar,127.5,Reactor Scram,True
LOCAC_51,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/51Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 51.0 %,127.0,Reactor Scram,134.0,HPI Pump #1 Position Change: 100%,134.0,HPI Pump #2 Position Change: 100%,134.0,HPSI start low RX Press 118.1 bar,127.0,Reactor Scram,True
LOCAC_52,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/52Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 52.0 %,127.0,Reactor Scram,134.0,HPI Pump #1 Position Change: 100%,134.0,HPI Pump #2 Position Change: 100%,134.0,HPSI start low RX Press 118.1 bar,127.0,Reactor Scram,True
LOCAC_53,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/53Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 53.0 %,126.5,Reactor Scram,133.5,HPI Pump #1 Position Change: 100%,133.5,HPI Pump #2 Position Change: 100%,133.5,HPSI start low RX Press 118.1 bar,126.5,Reactor Scram,True
LOCAC_54,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/54Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 54.0 %,126.0,Reactor Scram,133.0,HPI Pump #1 Position Change: 100%,133.0,HPI Pump #2 Position Change: 100%,133.0,HPSI start low RX Press 118.1 bar,126.0,Reactor Scram,True
LOCAC_55,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/55Transient Report.txt,True,23,0.5,Malfunction # 2 Fraction = 55.0 %,125.5,Reactor Scram,132.5,HPI Pump #1 Position Change: 100%,132.5,HPI Pump #2 Position Change: 100%,132.5,HPSI start low RX Press 118.1 bar,125.5,Reactor Scram,True
LOCAC_56,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/56Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 56.0 %,125.5,Reactor Scram,132.5,HPI Pump #1 Position Change: 100%,132.5,HPI Pump #2 Position Change: 100%,132.5,HPSI start low RX Press 118.1 bar,125.5,Reactor Scram,True
LOCAC_57,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/57Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 57.0 %,125.0,Reactor Scram,132.0,HPI Pump #1 Position Change: 100%,132.0,HPI Pump #2 Position Change: 100%,132.0,HPSI start low RX Press 118.1 bar,125.0,Reactor Scram,True
LOCAC_58,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/58Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 58.0 %,125.0,Reactor Scram,131.5,HPI Pump #1 Position Change: 100%,131.5,HPI Pump #2 Position Change: 100%,131.5,HPSI start low RX Press 118.1 bar,125.0,Reactor Scram,True
LOCAC_59,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/59Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 59.0 %,124.5,Reactor Scram,131.0,HPI Pump #1 Position Change: 100%,131.0,HPI Pump #2 Position Change: 100%,131.0,HPSI start low RX Press 118.1 bar,124.5,Reactor Scram,True
LOCAC_60,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/60Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 60.0 %,124.0,Reactor Scram,130.5,HPI Pump #1 Position Change: 100%,130.5,HPI Pump #2 Position Change: 100%,130.5,HPSI start low RX Press 118.1 bar,124.0,Reactor Scram,True
LOCAC_61,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/61Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 61.0 %,124.0,Reactor Scram,130.5,HPI Pump #1 Position Change: 100%,130.5,HPI Pump #2 Position Change: 100%,130.5,HPSI start low RX Press 118.1 bar,124.0,Reactor Scram,True
LOCAC_62,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/62Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 62.0 %,123.5,Reactor Scram,130.0,HPI Pump #1 Position Change: 100%,130.0,HPI Pump #2 Position Change: 100%,130.0,HPSI start low RX Press 118.1 bar,123.5,Reactor Scram,True
LOCAC_63,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/63Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 63.0 %,123.5,Reactor Scram,130.0,HPI Pump #1 Position Change: 100%,130.0,HPI Pump #2 Position Change: 100%,130.0,HPSI start low RX Press 118.1 bar,123.5,Reactor Scram,True
LOCAC_64,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/64Transient Report.txt,True,17,0.5,Malfunction # 2 Fraction = 64.0 %,123.0,Reactor Scram,129.5,HPI Pump #1 Position Change: 100%,129.5,HPI Pump #2 Position Change: 100%,129.5,HPSI start low RX Press 118.1 bar,123.0,Reactor Scram,True
LOCAC_65,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/65Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 65.0 %,123.0,Reactor Scram,129.5,HPI Pump #1 Position Change: 100%,129.5,HPI Pump #2 Position Change: 100%,129.5,HPSI start low RX Press 118.1 bar,123.0,Reactor Scram,True
LOCAC_66,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/66Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 66.0 %,122.5,Reactor Scram,129.0,HPI Pump #1 Position Change: 100%,129.0,HPI Pump #2 Position Change: 100%,129.0,HPSI start low RX Press 118.1 bar,122.5,Reactor Scram,True
LOCAC_67,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/67Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 67.0 %,122.5,Reactor Scram,128.5,HPI Pump #1 Position Change: 100%,128.5,HPI Pump #2 Position Change: 100%,128.5,HPSI start low RX Press 118.1 bar,122.5,Reactor Scram,True
LOCAC_68,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/68Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 68.0 %,122.0,Reactor Scram,128.5,HPI Pump #1 Position Change: 100%,128.5,HPI Pump #2 Position Change: 100%,128.5,HPSI start low RX Press 118.1 bar,122.0,Reactor Scram,True
LOCAC_69,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/69Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 69.0 %,122.0,Reactor Scram,128.0,HPI Pump #1 Position Change: 100%,128.0,HPI Pump #2 Position Change: 100%,128.0,HPSI start low RX Press 118.1 bar,122.0,Reactor Scram,True
LOCAC_70,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/70Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 70.0 %,122.0,Reactor Scram,128.0,HPI Pump #1 Position Change: 100%,128.0,HPI Pump #2 Position Change: 100%,128.0,HPSI start low RX Press 118.1 bar,122.0,Reactor Scram,True
LOCAC_71,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/71Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 71.0 %,121.5,Reactor Scram,127.5,HPI Pump #1 Position Change: 100%,127.5,HPI Pump #2 Position Change: 100%,127.5,HPSI start low RX Press 118.1 bar,121.5,Reactor Scram,True
LOCAC_72,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/72Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 72.0 %,121.5,Reactor Scram,127.5,HPI Pump #1 Position Change: 100%,127.5,HPI Pump #2 Position Change: 100%,127.5,HPSI start low RX Press 118.1 bar,121.5,Reactor Scram,True
LOCAC_73,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/73Transient Report.txt,True,18,0.5,Malfunction # 2 Fraction = 73.0 %,121.5,Reactor Scram,127.5,HPI Pump #1 Position Change: 100%,127.5,HPI Pump #2 Position Change: 100%,127.5,HPSI start low RX Press 118.1 bar,121.5,Reactor Scram,True
LOCAC_74,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/74Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 74.0 %,121.0,Reactor Scram,127.0,HPI Pump #1 Position Change: 100%,127.0,HPI Pump #2 Position Change: 100%,127.0,HPSI start low RX Press 118.1 bar,121.0,Reactor Scram,True
LOCAC_75,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/75Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 75.0 %,121.0,Reactor Scram,127.0,HPI Pump #1 Position Change: 100%,127.0,HPI Pump #2 Position Change: 100%,127.0,HPSI start low RX Press 118.1 bar,121.0,Reactor Scram,True
LOCAC_76,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/76Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 76.0 %,121.0,Reactor Scram,126.5,HPI Pump #1 Position Change: 100%,126.5,HPI Pump #2 Position Change: 100%,126.5,HPSI start low RX Press 118.1 bar,121.0,Reactor Scram,True
LOCAC_77,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/77Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 77.0 %,120.5,Reactor Scram,126.0,HPI Pump #1 Position Change: 100%,126.0,HPI Pump #2 Position Change: 100%,126.0,HPSI start low RX Press 118.1 bar,120.5,Reactor Scram,True
LOCAC_78,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/78Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 78.0 %,120.5,Reactor Scram,126.0,HPI Pump #1 Position Change: 100%,126.0,HPI Pump #2 Position Change: 100%,126.0,HPSI start low RX Press 118.1 bar,120.5,Reactor Scram,True
LOCAC_79,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/79Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 79.0 %,120.5,Reactor Scram,126.0,HPI Pump #1 Position Change: 100%,126.0,HPI Pump #2 Position Change: 100%,126.0,HPSI start low RX Press 118.1 bar,120.5,Reactor Scram,True
LOCAC_80,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/80Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 80.0 %,120.0,Reactor Scram,125.5,HPI Pump #1 Position Change: 100%,125.5,HPI Pump #2 Position Change: 100%,125.5,HPSI start low RX Press 118.1 bar,120.0,Reactor Scram,True
LOCAC_81,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/81Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 81.0 %,120.0,Reactor Scram,125.5,HPI Pump #1 Position Change: 100%,125.5,HPI Pump #2 Position Change: 100%,125.5,HPSI start low RX Press 118.1 bar,120.0,Reactor Scram,True
LOCAC_82,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/82Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 82.0 %,120.0,Reactor Scram,125.5,HPI Pump #1 Position Change: 100%,125.5,HPI Pump #2 Position Change: 100%,125.5,HPSI start low RX Press 118.1 bar,120.0,Reactor Scram,True
LOCAC_83,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/83Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 83.0 %,119.5,Reactor Scram,125.0,HPI Pump #1 Position Change: 100%,125.0,HPI Pump #2 Position Change: 100%,125.0,HPSI start low RX Press 118.1 bar,119.5,Reactor Scram,True
LOCAC_84,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/84Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 84.0 %,119.5,Reactor Scram,125.0,HPI Pump #1 Position Change: 100%,125.0,HPI Pump #2 Position Change: 100%,125.0,HPSI start low RX Press 118.1 bar,119.5,Reactor Scram,True
LOCAC_85,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/85Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 85.0 %,119.5,Reactor Scram,125.0,HPI Pump #1 Position Change: 100%,125.0,HPI Pump #2 Position Change: 100%,125.0,HPSI start low RX Press 118.1 bar,119.5,Reactor Scram,True
LOCAC_86,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/86Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 86.0 %,119.5,Reactor Scram,124.5,HPI Pump #1 Position Change: 100%,124.5,HPI Pump #2 Position Change: 100%,124.5,HPSI start low RX Press 118.1 bar,119.5,Reactor Scram,True
LOCAC_87,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/87Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 87.0 %,119.0,Reactor Scram,124.5,HPI Pump #1 Position Change: 100%,124.5,HPI Pump #2 Position Change: 100%,124.5,HPSI start low RX Press 118.1 bar,119.0,Reactor Scram,True
LOCAC_88,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/88Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 88.0 %,119.0,Reactor Scram,124.0,HPI Pump #1 Position Change: 100%,124.0,HPI Pump #2 Position Change: 100%,124.0,HPSI start low RX Press 118.1 bar,119.0,Reactor Scram,True
LOCAC_89,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/89Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 89.0 %,119.0,Reactor Scram,124.0,HPI Pump #1 Position Change: 100%,124.0,HPI Pump #2 Position Change: 100%,124.0,HPSI start low RX Press 118.1 bar,119.0,Reactor Scram,True
LOCAC_90,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/90Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 90.0 %,119.0,Reactor Scram,124.0,HPI Pump #1 Position Change: 100%,124.0,HPI Pump #2 Position Change: 100%,124.0,HPSI start low RX Press 118.1 bar,119.0,Reactor Scram,True
LOCAC_91,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/91Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 91.0 %,118.5,Reactor Scram,123.5,HPI Pump #1 Position Change: 100%,123.5,HPI Pump #2 Position Change: 100%,123.5,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCAC_92,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/92Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 92.0 %,118.5,Reactor Scram,123.5,HPI Pump #1 Position Change: 100%,123.5,HPI Pump #2 Position Change: 100%,123.5,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCAC_93,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/93Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 93.0 %,118.5,Reactor Scram,123.5,HPI Pump #1 Position Change: 100%,123.5,HPI Pump #2 Position Change: 100%,123.5,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCAC_94,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/94Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 94.0 %,118.5,Reactor Scram,123.5,HPI Pump #1 Position Change: 100%,123.5,HPI Pump #2 Position Change: 100%,123.5,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCAC_95,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/95Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 95.0 %,118.5,Reactor Scram,123.0,HPI Pump #1 Position Change: 100%,123.0,HPI Pump #2 Position Change: 100%,123.0,HPSI start low RX Press 118.1 bar,118.5,Reactor Scram,True
LOCAC_96,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/96Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 96.0 %,118.0,Reactor Scram,123.0,HPI Pump #1 Position Change: 100%,123.0,HPI Pump #2 Position Change: 100%,123.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCAC_97,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/97Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 97.0 %,118.0,Reactor Scram,123.0,HPI Pump #1 Position Change: 100%,123.0,HPI Pump #2 Position Change: 100%,123.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCAC_98,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/98Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 98.0 %,118.0,Reactor Scram,122.5,HPI Pump #1 Position Change: 100%,122.5,HPI Pump #2 Position Change: 100%,122.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCAC_99,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/99Transient Report.txt,True,20,0.5,Malfunction # 2 Fraction = 99.0 %,118.0,Reactor Scram,122.5,HPI Pump #1 Position Change: 100%,122.5,HPI Pump #2 Position Change: 100%,122.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOCAC_100,LOCAC,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOCAC/100.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOCAC/100Transient Report.txt,True,19,0.5,Malfunction # 2 Fraction = 100.0 %,118.0,Reactor Scram,122.5,HPI Pump #1 Position Change: 100%,122.5,HPI Pump #2 Position Change: 100%,122.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
LOF_1,LOF,data/NuclearPowerPlantAccidentData/Operation_csv_data/LOF/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/LOF/1Transient Report.txt,True,7,0.5,Malfunction # 7 Fraction = 00.0 %,101.5,Reactor Scram,,,,,,,101.5,Reactor Scram,True
LR_1,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/1Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 01.0 %,,,,,,,,,,,True
LR_2,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/2Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 02.0 %,,,,,,,,,,,True
LR_3,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/3Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 03.0 %,,,,,,,,,,,True
LR_4,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/4Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 04.0 %,,,,,,,,,,,True
LR_5,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/5Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 05.0 %,,,,,,,,,,,True
LR_6,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/6Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 06.0 %,,,,,,,,,,,True
LR_7,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/7Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 07.0 %,,,,,,,,,,,True
LR_8,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/8Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 08.0 %,,,,,,,,,,,True
LR_9,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/9Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 09.0 %,,,,,,,,,,,True
LR_10,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/10Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 10.0 %,,,,,,,,,,,True
LR_11,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/11Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 11.0 %,,,,,,,,,,,True
LR_12,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/12Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 12.0 %,,,,,,,,,,,True
LR_13,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/13Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 13.0 %,,,,,,,,,,,True
LR_14,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/14Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 14.0 %,,,,,,,,,,,True
LR_15,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/15Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 15.0 %,,,,,,,,,,,True
LR_16,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/16Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 16.0 %,,,,,,,,,,,True
LR_17,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/17Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 17.0 %,,,,,,,,,,,True
LR_18,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/18Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 18.0 %,,,,,,,,,,,True
LR_19,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/19Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 19.0 %,,,,,,,,,,,True
LR_20,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/20Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 20.0 %,,,,,,,,,,,True
LR_21,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/21Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 21.0 %,,,,,,,,,,,True
LR_22,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/22Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 22.0 %,,,,,,,,,,,True
LR_23,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/23Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 23.0 %,,,,,,,,,,,True
LR_24,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/24Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 24.0 %,,,,,,,,,,,True
LR_25,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/25Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 25.0 %,,,,,,,,,,,True
LR_26,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/26Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 26.0 %,,,,,,,,,,,True
LR_27,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/27Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 27.0 %,,,,,,,,,,,True
LR_28,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/28Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 28.0 %,,,,,,,,,,,True
LR_29,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/29Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 29.0 %,,,,,,,,,,,True
LR_30,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/30Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 30.0 %,,,,,,,,,,,True
LR_31,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/31Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 31.0 %,,,,,,,,,,,True
LR_32,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/32Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 32.0 %,,,,,,,,,,,True
LR_33,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/33Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 33.0 %,,,,,,,,,,,True
LR_34,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/34Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 34.0 %,,,,,,,,,,,True
LR_35,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/35Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 35.0 %,,,,,,,,,,,True
LR_36,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/36Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 36.0 %,,,,,,,,,,,True
LR_37,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/37Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 37.0 %,,,,,,,,,,,True
LR_38,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/38Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 38.0 %,,,,,,,,,,,True
LR_39,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/39Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 39.0 %,,,,,,,,,,,True
LR_40,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/40Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 40.0 %,,,,,,,,,,,True
LR_41,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/41Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 41.0 %,,,,,,,,,,,True
LR_42,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/42Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 42.0 %,,,,,,,,,,,True
LR_43,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/43Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 43.0 %,,,,,,,,,,,True
LR_44,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/44Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 44.0 %,,,,,,,,,,,True
LR_45,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/45Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 45.0 %,,,,,,,,,,,True
LR_46,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/46Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 46.0 %,,,,,,,,,,,True
LR_47,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/47Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 47.0 %,,,,,,,,,,,True
LR_48,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/48Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 48.0 %,,,,,,,,,,,True
LR_49,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/49Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 49.0 %,,,,,,,,,,,True
LR_50,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/50Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 50.0 %,,,,,,,,,,,True
LR_51,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/51Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 51.0 %,,,,,,,,,,,True
LR_52,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/52Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 52.0 %,,,,,,,,,,,True
LR_53,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/53Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 53.0 %,,,,,,,,,,,True
LR_54,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/54Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 54.0 %,,,,,,,,,,,True
LR_55,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/55Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 55.0 %,,,,,,,,,,,True
LR_56,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/56Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 56.0 %,,,,,,,,,,,True
LR_57,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/57Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 57.0 %,,,,,,,,,,,True
LR_58,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/58Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 58.0 %,,,,,,,,,,,True
LR_59,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/59Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 59.0 %,,,,,,,,,,,True
LR_60,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/60Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 60.0 %,,,,,,,,,,,True
LR_61,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/61Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 61.0 %,,,,,,,,,,,True
LR_62,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/62Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 62.0 %,,,,,,,,,,,True
LR_63,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/63Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 63.0 %,,,,,,,,,,,True
LR_64,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/64Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 64.0 %,,,,,,,,,,,True
