sample_id,accident_class,operation_csv,transient_report,report_exists,report_line_count,injection_s,injection_event,scram_s,scram_event,hpi_pump_1_s,hpi_pump_1_event,hpi_pump_2_s,hpi_pump_2_event,hpsi_start_s,hpsi_start_event,first_protection_s,first_protection_event,event_parse_ok
LR_65,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/65Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 65.0 %,,,,,,,,,,,True
LR_66,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/66Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 66.0 %,,,,,,,,,,,True
LR_67,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/67Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 67.0 %,,,,,,,,,,,True
LR_68,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/68Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 68.0 %,,,,,,,,,,,True
LR_69,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/69Transient Report.txt,True,2,0.5,Malfunction # 15 Fraction = 69.0 %,,,,,,,,,,,True
LR_70,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/70Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 70.0 %,,,,,,,,,,,True
LR_71,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/71Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 71.0 %,,,,,,,,,,,True
LR_72,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/72Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 72.0 %,,,,,,,,,,,True
LR_73,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/73Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 73.0 %,,,,,,,,,,,True
LR_74,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/74Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 74.0 %,,,,,,,,,,,True
LR_75,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/75Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 75.0 %,,,,,,,,,,,True
LR_76,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/76Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 76.0 %,,,,,,,,,,,True
LR_77,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/77Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 77.0 %,,,,,,,,,,,True
LR_78,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/78Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 78.0 %,,,,,,,,,,,True
LR_79,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/79Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 79.0 %,,,,,,,,,,,True
LR_80,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/80Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 80.0 %,,,,,,,,,,,True
LR_81,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/81Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 81.0 %,,,,,,,,,,,True
LR_82,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/82Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 82.0 %,,,,,,,,,,,True
LR_83,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/83Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 83.0 %,,,,,,,,,,,True
LR_84,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/84Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 84.0 %,,,,,,,,,,,True
LR_85,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/85Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 85.0 %,,,,,,,,,,,True
LR_86,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/86Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 86.0 %,,,,,,,,,,,True
LR_87,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/87Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 87.0 %,,,,,,,,,,,True
LR_88,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/88Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 88.0 %,,,,,,,,,,,True
LR_89,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/89Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 89.0 %,,,,,,,,,,,True
LR_90,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/90Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 90.0 %,,,,,,,,,,,True
LR_91,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/91Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 91.0 %,,,,,,,,,,,True
LR_92,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/92Transient Report.txt,True,10,0.5,Malfunction # 15 Fraction = 92.0 %,,,,,,,,,,,True
LR_93,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/93Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 93.0 %,,,,,,,,,,,True
LR_94,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/94Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 94.0 %,,,,,,,,,,,True
LR_95,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/95Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 95.0 %,,,,,,,,,,,True
LR_96,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/96Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 96.0 %,,,,,,,,,,,True
LR_97,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/97Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 97.0 %,,,,,,,,,,,True
LR_98,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/98Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 98.0 %,,,,,,,,,,,True
LR_99,LR,data/NuclearPowerPlantAccidentData/Operation_csv_data/LR/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/LR/99Transient Report.txt,True,6,0.5,Malfunction # 15 Fraction = 99.0 %,,,,,,,,,,,True
MD_1,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/1Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 01.0 %,,,,,,,,,,,True
MD_2,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/2Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 02.0 %,,,,,,,,,,,True
MD_3,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/3Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 03.0 %,,,,,,,,,,,True
MD_4,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/4Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 04.0 %,,,,,,,,,,,True
MD_5,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/5Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 05.0 %,,,,,,,,,,,True
MD_6,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/6Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 06.0 %,,,,,,,,,,,True
MD_7,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/7Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 07.0 %,,,,,,,,,,,True
MD_8,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/8Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 08.0 %,,,,,,,,,,,True
MD_9,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/9Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 09.0 %,,,,,,,,,,,True
MD_10,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/10Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 10.0 %,,,,,,,,,,,True
MD_11,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/11Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 11.0 %,,,,,,,,,,,True
MD_12,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/12Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 12.0 %,,,,,,,,,,,True
MD_13,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/13Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 13.0 %,,,,,,,,,,,True
MD_14,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/14Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 14.0 %,,,,,,,,,,,True
MD_15,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/15Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 15.0 %,,,,,,,,,,,True
MD_16,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/16Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 16.0 %,,,,,,,,,,,True
MD_17,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/17Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 17.0 %,,,,,,,,,,,True
MD_18,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/18Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 18.0 %,,,,,,,,,,,True
MD_19,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/19Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 19.0 %,,,,,,,,,,,True
MD_20,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/20Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 20.0 %,,,,,,,,,,,True
MD_21,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/21Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 21.0 %,,,,,,,,,,,True
MD_22,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/22Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 22.0 %,,,,,,,,,,,True
MD_23,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/23Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 23.0 %,,,,,,,,,,,True
MD_24,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/24Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 24.0 %,,,,,,,,,,,True
MD_25,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/25Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 25.0 %,,,,,,,,,,,True
MD_26,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/26Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 26.0 %,,,,,,,,,,,True
MD_27,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/27Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 27.0 %,,,,,,,,,,,True
MD_28,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/28Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 28.0 %,,,,,,,,,,,True
MD_29,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/29Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 29.0 %,,,,,,,,,,,True
MD_30,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/30Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 30.0 %,,,,,,,,,,,True
MD_31,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/31Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 31.0 %,,,,,,,,,,,True
MD_32,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/32Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 32.0 %,,,,,,,,,,,True
MD_33,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/33Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 33.0 %,,,,,,,,,,,True
MD_34,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/34Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 34.0 %,,,,,,,,,,,True
MD_35,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/35Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 35.0 %,,,,,,,,,,,True
MD_36,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/36Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 36.0 %,,,,,,,,,,,True
MD_37,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/37Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 37.0 %,,,,,,,,,,,True
MD_38,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/38Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 38.0 %,,,,,,,,,,,True
MD_39,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/39Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 39.0 %,,,,,,,,,,,True
MD_40,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/40Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 40.0 %,,,,,,,,,,,True
MD_41,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/41Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 41.0 %,,,,,,,,,,,True
MD_42,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/42Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 42.0 %,,,,,,,,,,,True
MD_43,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/43Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 43.0 %,,,,,,,,,,,True
MD_44,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/44Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 44.0 %,,,,,,,,,,,True
MD_45,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/45Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 45.0 %,,,,,,,,,,,True
MD_46,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/46Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 46.0 %,,,,,,,,,,,True
MD_47,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/47Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 47.0 %,,,,,,,,,,,True
MD_48,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/48Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 48.0 %,,,,,,,,,,,True
MD_49,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/49Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 49.0 %,,,,,,,,,,,True
MD_50,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/50Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 50.0 %,,,,,,,,,,,True
MD_51,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/51Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 51.0 %,,,,,,,,,,,True
MD_52,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/52Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 52.0 %,,,,,,,,,,,True
MD_53,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/53Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 53.0 %,,,,,,,,,,,True
MD_54,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/54Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 54.0 %,,,,,,,,,,,True
MD_55,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/55Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 55.0 %,,,,,,,,,,,True
MD_56,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/56Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 56.0 %,,,,,,,,,,,True
MD_57,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/57Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 57.0 %,,,,,,,,,,,True
MD_58,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/58Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 58.0 %,,,,,,,,,,,True
MD_59,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/59Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 59.0 %,,,,,,,,,,,True
MD_60,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/60Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 60.0 %,,,,,,,,,,,True
MD_61,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/61Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 61.0 %,,,,,,,,,,,True
MD_62,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/62Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 62.0 %,,,,,,,,,,,True
MD_63,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/63Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 63.0 %,,,,,,,,,,,True
MD_64,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/64Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 64.0 %,,,,,,,,,,,True
MD_65,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/65Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 65.0 %,,,,,,,,,,,True
MD_66,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/66Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 66.0 %,,,,,,,,,,,True
MD_67,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/67Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 67.0 %,,,,,,,,,,,True
MD_68,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/68Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 68.0 %,,,,,,,,,,,True
MD_69,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/69Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 69.0 %,,,,,,,,,,,True
MD_70,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/70Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 70.0 %,,,,,,,,,,,True
MD_71,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/71Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 71.0 %,,,,,,,,,,,True
MD_72,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/72Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 72.0 %,,,,,,,,,,,True
MD_73,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/73Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 73.0 %,,,,,,,,,,,True
MD_74,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/74Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 74.0 %,,,,,,,,,,,True
MD_75,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/75Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 75.0 %,,,,,,,,,,,True
MD_76,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/76Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 76.0 %,,,,,,,,,,,True
MD_77,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/77Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 77.0 %,,,,,,,,,,,True
MD_78,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/78Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 78.0 %,,,,,,,,,,,True
MD_79,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/79Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 79.0 %,,,,,,,,,,,True
MD_80,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/80Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 80.0 %,,,,,,,,,,,True
MD_81,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/81Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 81.0 %,,,,,,,,,,,True
MD_82,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/82Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 82.0 %,,,,,,,,,,,True
MD_83,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/83Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 83.0 %,,,,,,,,,,,True
MD_84,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/84Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 84.0 %,,,,,,,,,,,True
MD_85,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/85Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 85.0 %,,,,,,,,,,,True
MD_86,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/86Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 86.0 %,,,,,,,,,,,True
MD_87,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/87Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 87.0 %,,,,,,,,,,,True
MD_88,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/88Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 88.0 %,,,,,,,,,,,True
MD_89,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/89Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 89.0 %,,,,,,,,,,,True
MD_90,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/90Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 90.0 %,,,,,,,,,,,True
MD_91,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/91Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 91.0 %,,,,,,,,,,,True
MD_92,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/92Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 92.0 %,,,,,,,,,,,True
MD_93,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/93Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 93.0 %,,,,,,,,,,,True
MD_94,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/94Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 94.0 %,,,,,,,,,,,True
MD_95,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/95Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 95.0 %,,,,,,,,,,,True
MD_96,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/96Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 96.0 %,,,,,,,,,,,True
MD_97,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/97Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 97.0 %,,,,,,,,,,,True
MD_98,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/98Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 98.0 %,,,,,,,,,,,True
MD_99,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/99Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 99.0 %,,,,,,,,,,,True
MD_100,MD,data/NuclearPowerPlantAccidentData/Operation_csv_data/MD/100.csv,data/NuclearPowerPlantAccidentData/NPPAD/MD/100Transient Report.txt,True,2,0.5,Malfunction # 14 Fraction = 100.0 %,,,,,,,,,,,True
RI_-100,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-100.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-100Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -100.0 %,,,,,,,,,,,True
RI_-99,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-99.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-99Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -99.0 %,,,,,,,,,,,True
RI_-98,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-98.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-98Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -98.0 %,,,,,,,,,,,True
RI_-97,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-97.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-97Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -97.0 %,,,,,,,,,,,True
RI_-96,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-96.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-96Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -96.0 %,,,,,,,,,,,True
RI_-95,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-95.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-95Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -95.0 %,,,,,,,,,,,True
RI_-94,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-94.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-94Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -94.0 %,,,,,,,,,,,True
RI_-93,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-93.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-93Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -93.0 %,,,,,,,,,,,True
RI_-92,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-92.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-92Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -92.0 %,,,,,,,,,,,True
RI_-91,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-91.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-91Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -91.0 %,,,,,,,,,,,True
RI_-90,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-90.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-90Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -90.0 %,,,,,,,,,,,True
RI_-89,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-89.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-89Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -89.0 %,,,,,,,,,,,True
RI_-88,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-88.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-88Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -88.0 %,,,,,,,,,,,True
RI_-87,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-87.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-87Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -87.0 %,,,,,,,,,,,True
RI_-86,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-86.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-86Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -86.0 %,,,,,,,,,,,True
RI_-85,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-85.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-85Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -85.0 %,,,,,,,,,,,True
RI_-84,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-84.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-84Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -84.0 %,,,,,,,,,,,True
RI_-83,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-83.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-83Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -83.0 %,,,,,,,,,,,True
RI_-82,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-82.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-82Transient Report.txt,True,21,0.5,Malfunction # 12 Fraction = -82.0 %,116.0,Reactor Scram,128.0,HPI Pump #1 Position Change: 100%,128.0,HPI Pump #2 Position Change: 100%,128.0,HPSI start low RX Press 118.1 bar,116.0,Reactor Scram,True
RI_-81,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-81.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-81Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -81.0 %,117.0,Reactor Scram,134.0,HPI Pump #1 Position Change: 100%,134.0,HPI Pump #2 Position Change: 100%,134.0,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-80,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-80.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-80Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -80.0 %,117.0,Reactor Scram,134.0,HPI Pump #1 Position Change: 100%,134.0,HPI Pump #2 Position Change: 100%,134.0,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-79,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-79.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-79Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -79.0 %,117.0,Reactor Scram,134.5,HPI Pump #1 Position Change: 100%,134.5,HPI Pump #2 Position Change: 100%,134.5,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-78,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-78.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-78Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -78.0 %,117.0,Reactor Scram,134.5,HPI Pump #1 Position Change: 100%,134.5,HPI Pump #2 Position Change: 100%,134.5,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-77,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-77.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-77Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -77.0 %,117.0,Reactor Scram,135.0,HPI Pump #1 Position Change: 100%,135.0,HPI Pump #2 Position Change: 100%,135.0,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-76,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-76.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-76Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -76.0 %,117.0,Reactor Scram,135.0,HPI Pump #1 Position Change: 100%,135.0,HPI Pump #2 Position Change: 100%,135.0,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-75,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-75.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-75Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -75.0 %,117.0,Reactor Scram,135.5,HPI Pump #1 Position Change: 100%,135.5,HPI Pump #2 Position Change: 100%,135.5,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-74,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-74.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-74Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -74.0 %,117.0,Reactor Scram,136.0,HPI Pump #1 Position Change: 100%,136.0,HPI Pump #2 Position Change: 100%,136.0,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-73,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-73.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-73Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -73.0 %,117.0,Reactor Scram,136.5,HPI Pump #1 Position Change: 100%,136.5,HPI Pump #2 Position Change: 100%,136.5,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-72,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-72.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-72Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -72.0 %,117.0,Reactor Scram,137.0,HPI Pump #1 Position Change: 100%,137.0,HPI Pump #2 Position Change: 100%,137.0,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-71,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-71.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-71Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -71.0 %,117.0,Reactor Scram,137.0,HPI Pump #1 Position Change: 100%,137.0,HPI Pump #2 Position Change: 100%,137.0,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-70,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-70.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-70Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -70.0 %,117.0,Reactor Scram,137.5,HPI Pump #1 Position Change: 100%,137.5,HPI Pump #2 Position Change: 100%,137.5,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-69,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-69.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-69Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -69.0 %,117.0,Reactor Scram,138.0,HPI Pump #1 Position Change: 100%,138.0,HPI Pump #2 Position Change: 100%,138.0,HPSI start low RX Press 118.1 bar,117.0,Reactor Scram,True
RI_-68,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-68.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-68Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -68.0 %,117.5,Reactor Scram,132.5,HPI Pump #1 Position Change: 100%,132.5,HPI Pump #2 Position Change: 100%,132.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-67,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-67.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-67Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -67.0 %,117.5,Reactor Scram,133.0,HPI Pump #1 Position Change: 100%,133.0,HPI Pump #2 Position Change: 100%,133.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-66,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-66.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-66Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -66.0 %,117.5,Reactor Scram,133.0,HPI Pump #1 Position Change: 100%,133.0,HPI Pump #2 Position Change: 100%,133.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-65,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-65.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-65Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -65.0 %,117.5,Reactor Scram,133.5,HPI Pump #1 Position Change: 100%,133.5,HPI Pump #2 Position Change: 100%,133.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-64,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-64.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-64Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -64.0 %,117.5,Reactor Scram,134.0,HPI Pump #1 Position Change: 100%,134.0,HPI Pump #2 Position Change: 100%,134.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-63,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-63.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-63Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -63.0 %,117.5,Reactor Scram,134.0,HPI Pump #1 Position Change: 100%,134.0,HPI Pump #2 Position Change: 100%,134.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-62,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-62.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-62Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -62.0 %,117.5,Reactor Scram,134.5,HPI Pump #1 Position Change: 100%,134.5,HPI Pump #2 Position Change: 100%,134.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-61,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-61.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-61Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -61.0 %,117.5,Reactor Scram,135.0,HPI Pump #1 Position Change: 100%,135.0,HPI Pump #2 Position Change: 100%,135.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-60,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-60.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-60Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -60.0 %,117.5,Reactor Scram,135.0,HPI Pump #1 Position Change: 100%,135.0,HPI Pump #2 Position Change: 100%,135.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-59,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-59.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-59Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -59.0 %,117.5,Reactor Scram,135.5,HPI Pump #1 Position Change: 100%,135.5,HPI Pump #2 Position Change: 100%,135.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-58,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-58.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-58Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -58.0 %,117.5,Reactor Scram,136.0,HPI Pump #1 Position Change: 100%,136.0,HPI Pump #2 Position Change: 100%,136.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-57,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-57.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-57Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -57.0 %,117.5,Reactor Scram,136.5,HPI Pump #1 Position Change: 100%,136.5,HPI Pump #2 Position Change: 100%,136.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-56,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-56.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-56Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -56.0 %,117.5,Reactor Scram,137.0,HPI Pump #1 Position Change: 100%,137.0,HPI Pump #2 Position Change: 100%,137.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-55,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-55.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-55Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -55.0 %,117.5,Reactor Scram,137.5,HPI Pump #1 Position Change: 100%,137.5,HPI Pump #2 Position Change: 100%,137.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-54,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-54.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-54Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -54.0 %,117.5,Reactor Scram,138.0,HPI Pump #1 Position Change: 100%,138.0,HPI Pump #2 Position Change: 100%,138.0,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-53,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-53.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-53Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -53.0 %,117.5,Reactor Scram,138.5,HPI Pump #1 Position Change: 100%,138.5,HPI Pump #2 Position Change: 100%,138.5,HPSI start low RX Press 118.1 bar,117.5,Reactor Scram,True
RI_-52,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-52.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-52Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -52.0 %,118.0,Reactor Scram,133.5,HPI Pump #1 Position Change: 100%,133.5,HPI Pump #2 Position Change: 100%,133.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
RI_-51,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-51.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-51Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -51.0 %,118.0,Reactor Scram,134.0,HPI Pump #1 Position Change: 100%,134.0,HPI Pump #2 Position Change: 100%,134.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
RI_-50,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-50.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-50Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -50.0 %,118.0,Reactor Scram,134.5,HPI Pump #1 Position Change: 100%,134.5,HPI Pump #2 Position Change: 100%,134.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
RI_-49,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-49.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-49Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = -49.0 %,118.0,Reactor Scram,135.5,HPI Pump #1 Position Change: 100%,135.5,HPI Pump #2 Position Change: 100%,135.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
RI_-48,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-48.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-48Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -48.0 %,118.0,Reactor Scram,136.0,HPI Pump #1 Position Change: 100%,136.0,HPI Pump #2 Position Change: 100%,136.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
RI_-47,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-47.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-47Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -47.0 %,118.0,Reactor Scram,144.5,HPI Pump #1 Position Change: 100%,144.5,HPI Pump #2 Position Change: 100%,144.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
RI_-46,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-46.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-46Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = -46.0 %,118.0,Reactor Scram,146.0,HPI Pump #1 Position Change: 100%,146.0,HPI Pump #2 Position Change: 100%,146.0,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
RI_-45,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-45.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-45Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = -45.0 %,118.0,Reactor Scram,167.5,HPI Pump #1 Position Change: 100%,167.5,HPI Pump #2 Position Change: 100%,167.5,HPSI start low RX Press 118.1 bar,118.0,Reactor Scram,True
RI_-44,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-44.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-44Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -44.0 %,118.0,Reactor Scram,,,,,,,118.0,Reactor Scram,True
RI_-43,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-43.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-43Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -43.0 %,118.5,Reactor Scram,,,,,,,118.5,Reactor Scram,True
RI_-42,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-42.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-42Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -42.0 %,118.5,Reactor Scram,,,,,,,118.5,Reactor Scram,True
RI_-41,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-41.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-41Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -41.0 %,118.5,Reactor Scram,,,,,,,118.5,Reactor Scram,True
RI_-40,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-40.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-40Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -40.0 %,119.0,Reactor Scram,,,,,,,119.0,Reactor Scram,True
RI_-39,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-39.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-39Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -39.0 %,119.0,Reactor Scram,,,,,,,119.0,Reactor Scram,True
RI_-38,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-38.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-38Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -38.0 %,119.5,Reactor Scram,,,,,,,119.5,Reactor Scram,True
RI_-37,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-37.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-37Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -37.0 %,120.0,Reactor Scram,,,,,,,120.0,Reactor Scram,True
RI_-36,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-36.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-36Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -36.0 %,120.0,Reactor Scram,,,,,,,120.0,Reactor Scram,True
RI_-35,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-35.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-35Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -35.0 %,120.5,Reactor Scram,,,,,,,120.5,Reactor Scram,True
RI_-34,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-34.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-34Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -34.0 %,121.0,Reactor Scram,,,,,,,121.0,Reactor Scram,True
RI_-33,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-33.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-33Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -33.0 %,122.0,Reactor Scram,,,,,,,122.0,Reactor Scram,True
RI_-32,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-32.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-32Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -32.0 %,123.0,Reactor Scram,,,,,,,123.0,Reactor Scram,True
RI_-31,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-31.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-31Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -31.0 %,124.0,Reactor Scram,,,,,,,124.0,Reactor Scram,True
RI_-30,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-30.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-30Transient Report.txt,True,26,0.5,Malfunction # 12 Fraction = -30.0 %,,,,,,,,,,,True
