sample_id,accident_class,operation_csv,transient_report,report_exists,report_line_count,injection_s,injection_event,scram_s,scram_event,hpi_pump_1_s,hpi_pump_1_event,hpi_pump_2_s,hpi_pump_2_event,hpsi_start_s,hpsi_start_event,first_protection_s,first_protection_event,event_parse_ok
RI_-29,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-29.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-29Transient Report.txt,True,26,0.5,Malfunction # 12 Fraction = -29.0 %,,,,,,,,,,,True
RI_-28,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-28.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-28Transient Report.txt,True,30,0.5,Malfunction # 12 Fraction = -28.0 %,,,,,,,,,,,True
RI_-27,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-27.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-27Transient Report.txt,True,26,0.5,Malfunction # 12 Fraction = -27.0 %,,,,,,,,,,,True
RI_-26,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-26.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-26Transient Report.txt,True,22,0.5,Malfunction # 12 Fraction = -26.0 %,,,,,,,,,,,True
RI_-25,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-25.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-25Transient Report.txt,True,10,0.5,Malfunction # 12 Fraction = -25.0 %,,,,,,,,,,,True
RI_-24,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-24.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-24Transient Report.txt,True,2,0.5,Malfunction # 12 Fraction = -24.0 %,,,,,,,,,,,True
RI_-23,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-23.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-23Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -23.0 %,2811.0,Reactor Scram,,,,,,,2811.0,Reactor Scram,True
RI_-22,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-22.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-22Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -22.0 %,2253.5,Reactor Scram,,,,,,,2253.5,Reactor Scram,True
RI_-21,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-21.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-21Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -21.0 %,1720.5,Reactor Scram,,,,,,,1720.5,Reactor Scram,True
RI_-20,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-20.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-20Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -20.0 %,1679.5,Reactor Scram,,,,,,,1679.5,Reactor Scram,True
RI_-19,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-19.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-19Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -19.0 %,1429.0,Reactor Scram,,,,,,,1429.0,Reactor Scram,True
RI_-18,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-18.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-18Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -18.0 %,1239.5,Reactor Scram,,,,,,,1239.5,Reactor Scram,True
RI_-17,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-17.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-17Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -17.0 %,1229.5,Reactor Scram,,,,,,,1229.5,Reactor Scram,True
RI_-16,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-16.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-16Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -16.0 %,1047.5,Reactor Scram,,,,,,,1047.5,Reactor Scram,True
RI_-15,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-15.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-15Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -15.0 %,916.0,Reactor Scram,,,,,,,916.0,Reactor Scram,True
RI_-14,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-14.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-14Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -14.0 %,883.5,Reactor Scram,,,,,,,883.5,Reactor Scram,True
RI_-13,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-13.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-13Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -13.0 %,768.5,Reactor Scram,,,,,,,768.5,Reactor Scram,True
RI_-12,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-12.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-12Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -12.0 %,686.5,Reactor Scram,,,,,,,686.5,Reactor Scram,True
RI_-11,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-11.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-11Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -11.0 %,677.0,Reactor Scram,,,,,,,677.0,Reactor Scram,True
RI_-10,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-10.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-10Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -10.0 %,609.5,Reactor Scram,,,,,,,609.5,Reactor Scram,True
RI_-9,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-9.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-9Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -09.0 %,578.0,Reactor Scram,,,,,,,578.0,Reactor Scram,True
RI_-8,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-8.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-8Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -08.0 %,609.0,Reactor Scram,,,,,,,609.0,Reactor Scram,True
RI_-7,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-7.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-7Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -07.0 %,746.0,Reactor Scram,,,,,,,746.0,Reactor Scram,True
RI_-6,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-6.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-6Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -06.0 %,893.5,Reactor Scram,,,,,,,893.5,Reactor Scram,True
RI_-5,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-5.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-5Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -05.0 %,658.0,Reactor Scram,,,,,,,658.0,Reactor Scram,True
RI_-4,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-4.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-4Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -04.0 %,680.5,Reactor Scram,,,,,,,680.5,Reactor Scram,True
RI_-3,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-3.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-3Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -03.0 %,637.5,Reactor Scram,,,,,,,637.5,Reactor Scram,True
RI_-2,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-2.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-2Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -02.0 %,592.5,Reactor Scram,,,,,,,592.5,Reactor Scram,True
RI_-1,RI,data/NuclearPowerPlantAccidentData/Operation_csv_data/RI/-1.csv,data/NuclearPowerPlantAccidentData/NPPAD/RI/-1Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = -01.0 %,528.0,Reactor Scram,,,,,,,528.0,Reactor Scram,True
RW_1,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/1Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = 01.0 %,403.5,Reactor Scram,,,,,,,403.5,Reactor Scram,True
RW_2,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/2Transient Report.txt,True,5,0.5,Malfunction # 12 Fraction = 02.0 %,362.5,Reactor Scram,,,,,,,362.5,Reactor Scram,True
RW_3,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/3Transient Report.txt,True,38,0.5,Malfunction # 12 Fraction = 03.0 %,337.5,Reactor Scram,403.5,HPI Pump #1 Position Change: 100%,403.5,HPI Pump #2 Position Change: 100%,403.5,HPSI start low RX Press 118.1 bar,337.5,Reactor Scram,True
RW_4,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/4Transient Report.txt,True,64,0.5,Malfunction # 12 Fraction = 04.0 %,106.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,106.0,Reactor Scram,True
RW_5,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/5Transient Report.txt,True,62,0.5,Malfunction # 12 Fraction = 05.0 %,105.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,105.0,Reactor Scram,True
RW_6,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/6Transient Report.txt,True,61,0.5,Malfunction # 12 Fraction = 06.0 %,104.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,104.0,Reactor Scram,True
RW_7,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/7Transient Report.txt,True,62,0.5,Malfunction # 12 Fraction = 07.0 %,104.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,104.0,Reactor Scram,True
RW_8,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/8Transient Report.txt,True,59,0.5,Malfunction # 12 Fraction = 08.0 %,103.5,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,103.5,Reactor Scram,True
RW_9,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/9Transient Report.txt,True,60,0.5,Malfunction # 12 Fraction = 09.0 %,103.5,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,103.5,Reactor Scram,True
RW_10,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/10Transient Report.txt,True,57,0.5,Malfunction # 12 Fraction = 10.0 %,103.0,Reactor Scram,171.5,HPI Pump #1 Position Change: 100%,171.5,HPI Pump #2 Position Change: 100%,171.5,HPSI start low RX Press 118.1 bar,103.0,Reactor Scram,True
RW_11,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/11Transient Report.txt,True,58,0.5,Malfunction # 12 Fraction = 11.0 %,103.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,103.0,Reactor Scram,True
RW_12,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/12Transient Report.txt,True,56,0.5,Malfunction # 12 Fraction = 12.0 %,103.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,103.0,Reactor Scram,True
RW_13,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/13Transient Report.txt,True,56,0.5,Malfunction # 12 Fraction = 13.0 %,103.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,103.0,Reactor Scram,True
RW_14,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/14Transient Report.txt,True,54,0.5,Malfunction # 12 Fraction = 14.0 %,103.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,103.0,Reactor Scram,True
RW_15,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/15Transient Report.txt,True,54,0.5,Malfunction # 12 Fraction = 15.0 %,102.5,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_16,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/16Transient Report.txt,True,51,0.5,Malfunction # 12 Fraction = 16.0 %,102.5,Reactor Scram,171.5,HPI Pump #1 Position Change: 100%,171.5,HPI Pump #2 Position Change: 100%,171.5,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_17,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/17Transient Report.txt,True,48,0.5,Malfunction # 12 Fraction = 17.0 %,102.5,Reactor Scram,171.5,HPI Pump #1 Position Change: 100%,171.5,HPI Pump #2 Position Change: 100%,171.5,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_18,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/18Transient Report.txt,True,46,0.5,Malfunction # 12 Fraction = 18.0 %,102.5,Reactor Scram,171.5,HPI Pump #1 Position Change: 100%,171.5,HPI Pump #2 Position Change: 100%,171.5,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_19,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/19Transient Report.txt,True,44,0.5,Malfunction # 12 Fraction = 19.0 %,102.5,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_20,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/20Transient Report.txt,True,40,0.5,Malfunction # 12 Fraction = 20.0 %,102.5,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_21,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/21Transient Report.txt,True,38,0.5,Malfunction # 12 Fraction = 21.0 %,102.5,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_22,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/22Transient Report.txt,True,37,0.5,Malfunction # 12 Fraction = 22.0 %,102.5,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_23,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/23Transient Report.txt,True,34,0.5,Malfunction # 12 Fraction = 23.0 %,102.5,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_24,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/24Transient Report.txt,True,32,0.5,Malfunction # 12 Fraction = 24.0 %,102.5,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_25,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/25Transient Report.txt,True,28,0.5,Malfunction # 12 Fraction = 25.0 %,102.5,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_26,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/26Transient Report.txt,True,28,0.5,Malfunction # 12 Fraction = 26.0 %,102.5,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_27,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/27Transient Report.txt,True,26,0.5,Malfunction # 12 Fraction = 27.0 %,102.5,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_28,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/28Transient Report.txt,True,26,0.5,Malfunction # 12 Fraction = 28.0 %,102.5,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_29,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/29Transient Report.txt,True,24,0.5,Malfunction # 12 Fraction = 29.0 %,102.5,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_30,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/30Transient Report.txt,True,24,0.5,Malfunction # 12 Fraction = 30.0 %,102.5,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_31,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/31Transient Report.txt,True,22,0.5,Malfunction # 12 Fraction = 31.0 %,102.5,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_32,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/32Transient Report.txt,True,21,0.5,Malfunction # 12 Fraction = 32.0 %,102.5,Reactor Scram,168.5,HPI Pump #1 Position Change: 100%,168.5,HPI Pump #2 Position Change: 100%,168.5,HPSI start low RX Press 118.1 bar,102.5,Reactor Scram,True
RW_33,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/33Transient Report.txt,True,21,0.5,Malfunction # 12 Fraction = 33.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_34,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/34Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 34.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_35,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/35Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = 35.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_36,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/36Transient Report.txt,True,20,0.5,Malfunction # 12 Fraction = 36.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_37,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/37Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 37.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_38,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/38Transient Report.txt,True,21,0.5,Malfunction # 12 Fraction = 38.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_39,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/39Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 39.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_40,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/40Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 40.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_41,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/41Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 41.0 %,102.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_42,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/42Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 42.0 %,102.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_43,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/43Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 43.0 %,102.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_44,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/44Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 44.0 %,102.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_45,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/45Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 45.0 %,102.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_46,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/46Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 46.0 %,102.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_47,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/47Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 47.0 %,102.0,Reactor Scram,171.0,HPI Pump #1 Position Change: 100%,171.0,HPI Pump #2 Position Change: 100%,171.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_48,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/48Transient Report.txt,True,18,0.5,Malfunction # 12 Fraction = 48.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_49,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/49Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 49.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_50,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/50Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 50.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_51,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/51Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 51.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_52,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/52Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 52.0 %,102.0,Reactor Scram,170.5,HPI Pump #1 Position Change: 100%,170.5,HPI Pump #2 Position Change: 100%,170.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_53,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/53Transient Report.txt,True,38,0.5,Malfunction # 12 Fraction = 53.0 %,102.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_54,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/54Transient Report.txt,True,38,0.5,Malfunction # 12 Fraction = 54.0 %,102.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_55,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/55Transient Report.txt,True,36,0.5,Malfunction # 12 Fraction = 55.0 %,102.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_56,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/56Transient Report.txt,True,36,0.5,Malfunction # 12 Fraction = 56.0 %,102.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_57,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/57Transient Report.txt,True,36,0.5,Malfunction # 12 Fraction = 57.0 %,102.0,Reactor Scram,170.0,HPI Pump #1 Position Change: 100%,170.0,HPI Pump #2 Position Change: 100%,170.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_58,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/58Transient Report.txt,True,36,0.5,Malfunction # 12 Fraction = 58.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_59,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/59Transient Report.txt,True,34,0.5,Malfunction # 12 Fraction = 59.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_60,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/60Transient Report.txt,True,34,0.5,Malfunction # 12 Fraction = 60.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_61,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/61Transient Report.txt,True,34,0.5,Malfunction # 12 Fraction = 61.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_62,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/62Transient Report.txt,True,33,0.5,Malfunction # 12 Fraction = 62.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_63,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/63Transient Report.txt,True,32,0.5,Malfunction # 12 Fraction = 63.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_64,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/64Transient Report.txt,True,32,0.5,Malfunction # 12 Fraction = 64.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_65,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/65Transient Report.txt,True,31,0.5,Malfunction # 12 Fraction = 65.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_66,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/66Transient Report.txt,True,30,0.5,Malfunction # 12 Fraction = 66.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_67,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/67Transient Report.txt,True,30,0.5,Malfunction # 12 Fraction = 67.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_68,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/68Transient Report.txt,True,29,0.5,Malfunction # 12 Fraction = 68.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_69,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/69Transient Report.txt,True,28,0.5,Malfunction # 12 Fraction = 69.0 %,102.0,Reactor Scram,169.5,HPI Pump #1 Position Change: 100%,169.5,HPI Pump #2 Position Change: 100%,169.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_70,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/70Transient Report.txt,True,28,0.5,Malfunction # 12 Fraction = 70.0 %,102.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_71,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/71Transient Report.txt,True,28,0.5,Malfunction # 12 Fraction = 71.0 %,102.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_72,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/72Transient Report.txt,True,26,0.5,Malfunction # 12 Fraction = 72.0 %,102.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_73,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/73Transient Report.txt,True,26,0.5,Malfunction # 12 Fraction = 73.0 %,102.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_74,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/74Transient Report.txt,True,24,0.5,Malfunction # 12 Fraction = 74.0 %,102.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_75,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/75Transient Report.txt,True,24,0.5,Malfunction # 12 Fraction = 75.0 %,102.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_76,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/76Transient Report.txt,True,24,0.5,Malfunction # 12 Fraction = 76.0 %,102.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_77,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/77Transient Report.txt,True,23,0.5,Malfunction # 12 Fraction = 77.0 %,102.0,Reactor Scram,169.0,HPI Pump #1 Position Change: 100%,169.0,HPI Pump #2 Position Change: 100%,169.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_78,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/78Transient Report.txt,True,23,0.5,Malfunction # 12 Fraction = 78.0 %,102.0,Reactor Scram,168.5,HPI Pump #1 Position Change: 100%,168.5,HPI Pump #2 Position Change: 100%,168.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_79,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/79Transient Report.txt,True,21,0.5,Malfunction # 12 Fraction = 79.0 %,102.0,Reactor Scram,168.5,HPI Pump #1 Position Change: 100%,168.5,HPI Pump #2 Position Change: 100%,168.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_80,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/80Transient Report.txt,True,21,0.5,Malfunction # 12 Fraction = 80.0 %,102.0,Reactor Scram,168.5,HPI Pump #1 Position Change: 100%,168.5,HPI Pump #2 Position Change: 100%,168.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_81,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/81Transient Report.txt,True,21,0.5,Malfunction # 12 Fraction = 81.0 %,102.0,Reactor Scram,168.5,HPI Pump #1 Position Change: 100%,168.5,HPI Pump #2 Position Change: 100%,168.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_82,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/82Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 82.0 %,102.0,Reactor Scram,168.5,HPI Pump #1 Position Change: 100%,168.5,HPI Pump #2 Position Change: 100%,168.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_83,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/83Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 83.0 %,102.0,Reactor Scram,168.0,HPI Pump #1 Position Change: 100%,168.0,HPI Pump #2 Position Change: 100%,168.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_84,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/84Transient Report.txt,True,19,0.5,Malfunction # 12 Fraction = 84.0 %,102.0,Reactor Scram,167.0,HPI Pump #1 Position Change: 100%,167.0,HPI Pump #2 Position Change: 100%,167.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_85,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/85Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 85.0 %,102.0,Reactor Scram,167.0,HPI Pump #1 Position Change: 100%,167.0,HPI Pump #2 Position Change: 100%,167.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_86,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/86Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 86.0 %,102.0,Reactor Scram,167.0,HPI Pump #1 Position Change: 100%,167.0,HPI Pump #2 Position Change: 100%,167.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_87,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/87Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 87.0 %,102.0,Reactor Scram,167.0,HPI Pump #1 Position Change: 100%,167.0,HPI Pump #2 Position Change: 100%,167.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_88,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/88Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 88.0 %,102.0,Reactor Scram,167.0,HPI Pump #1 Position Change: 100%,167.0,HPI Pump #2 Position Change: 100%,167.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_89,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/89Transient Report.txt,True,17,0.5,Malfunction # 12 Fraction = 89.0 %,102.0,Reactor Scram,167.0,HPI Pump #1 Position Change: 100%,167.0,HPI Pump #2 Position Change: 100%,167.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_90,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/90Transient Report.txt,True,16,0.5,Malfunction # 12 Fraction = 90.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_91,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/91Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 91.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_92,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/92Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 92.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_93,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/93Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 93.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_94,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/94Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 94.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_95,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/95Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 95.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_96,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/96Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 96.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_97,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/97Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 97.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_98,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/98Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 98.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_99,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/99Transient Report.txt,True,14,0.5,Malfunction # 12 Fraction = 99.0 %,102.0,Reactor Scram,166.0,HPI Pump #1 Position Change: 100%,166.0,HPI Pump #2 Position Change: 100%,166.0,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
RW_100,RW,data/NuclearPowerPlantAccidentData/Operation_csv_data/RW/100.csv,data/NuclearPowerPlantAccidentData/NPPAD/RW/100Transient Report.txt,True,15,0.5,Malfunction # 12 Fraction = 100.0 %,102.0,Reactor Scram,166.5,HPI Pump #1 Position Change: 100%,166.5,HPI Pump #2 Position Change: 100%,166.5,HPSI start low RX Press 118.1 bar,102.0,Reactor Scram,True
SGATR_1,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/1Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 01.0 %,,,,,,,,,,,True
SGATR_2,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/2Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 02.0 %,,,,,,,,,,,True
SGATR_3,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/3Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 03.0 %,,,,,,,,,,,True
SGATR_4,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/4Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 04.0 %,,,,,,,,,,,True
SGATR_5,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/5Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 05.0 %,,,,,,,,,,,True
SGATR_6,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/6Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 06.0 %,,,,,,,,,,,True
SGATR_7,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/7Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 07.0 %,,,,,,,,,,,True
SGATR_8,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/8Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 08.0 %,,,,,,,,,,,True
SGATR_9,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/9Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 09.0 %,,,,,,,,,,,True
SGATR_10,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/10Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 10.0 %,,,,,,,,,,,True
SGATR_11,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/11Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 11.0 %,,,,,,,,,,,True
SGATR_12,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/12Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 12.0 %,,,,,,,,,,,True
SGATR_13,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/13Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 13.0 %,,,,,,,,,,,True
SGATR_14,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/14Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 14.0 %,,,,,,,,,,,True
SGATR_15,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/15Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 15.0 %,,,,,,,,,,,True
SGATR_16,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/16Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 16.0 %,,,,,,,,,,,True
SGATR_17,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/17Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 17.0 %,,,,,,,,,,,True
SGATR_18,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/18Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 18.0 %,,,,,,,,,,,True
SGATR_19,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/19Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 19.0 %,,,,,,,,,,,True
SGATR_20,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/20Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 20.0 %,,,,,,,,,,,True
SGATR_21,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/21Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 21.0 %,,,,,,,,,,,True
SGATR_22,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/22Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 22.0 %,,,,,,,,,,,True
SGATR_23,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/23Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 23.0 %,,,,,,,,,,,True
SGATR_24,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/24Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 24.0 %,,,,,,,,,,,True
SGATR_25,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/25Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 25.0 %,,,,,,,,,,,True
SGATR_26,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/26Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 26.0 %,,,,,,,,,,,True
SGATR_27,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/27Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 27.0 %,,,,,,,,,,,True
SGATR_28,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/28Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 28.0 %,,,,,,,,,,,True
SGATR_29,SGATR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGATR/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGATR/29Transient Report.txt,True,2,0.5,Malfunction # 10 Fraction = 29.0 %,,,,,,,,,,,True
