sample_id,accident_class,operation_csv,transient_report,report_exists,report_line_count,injection_s,injection_event,scram_s,scram_event,hpi_pump_1_s,hpi_pump_1_event,hpi_pump_2_s,hpi_pump_2_event,hpsi_start_s,hpsi_start_event,first_protection_s,first_protection_event,event_parse_ok
SGBTR_105,SGBTR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGBTR/105.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGBTR/105Transient Report.txt,True,9,0.5,Malfunction # 11 Fraction = 105.0 %,643.0,Reactor Scram,650.0,HPI Pump #1 Position Change: 100%,650.0,HPI Pump #2 Position Change: 100%,,,643.0,Reactor Scram,True
SGBTR_106,SGBTR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGBTR/106.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGBTR/106Transient Report.txt,True,9,0.5,Malfunction # 11 Fraction = 106.0 %,633.5,Reactor Scram,640.5,HPI Pump #1 Position Change: 100%,640.5,HPI Pump #2 Position Change: 100%,,,633.5,Reactor Scram,True
SGBTR_107,SGBTR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGBTR/107.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGBTR/107Transient Report.txt,True,9,0.5,Malfunction # 11 Fraction = 107.0 %,624.5,Reactor Scram,632.0,HPI Pump #1 Position Change: 100%,632.0,HPI Pump #2 Position Change: 100%,,,624.5,Reactor Scram,True
SGBTR_108,SGBTR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGBTR/108.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGBTR/108Transient Report.txt,True,9,0.5,Malfunction # 11 Fraction = 108.0 %,616.0,Reactor Scram,623.5,HPI Pump #1 Position Change: 100%,623.5,HPI Pump #2 Position Change: 100%,,,616.0,Reactor Scram,True
SGBTR_109,SGBTR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGBTR/109.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGBTR/109Transient Report.txt,True,9,0.5,Malfunction # 11 Fraction = 109.0 %,607.0,Reactor Scram,614.5,HPI Pump #1 Position Change: 100%,614.5,HPI Pump #2 Position Change: 100%,,,607.0,Reactor Scram,True
SGBTR_110,SGBTR,data/NuclearPowerPlantAccidentData/Operation_csv_data/SGBTR/110.csv,data/NuclearPowerPlantAccidentData/NPPAD/SGBTR/110Transient Report.txt,True,9,0.5,Malfunction # 11 Fraction = 110.0 %,599.0,Reactor Scram,606.5,HPI Pump #1 Position Change: 100%,606.5,HPI Pump #2 Position Change: 100%,,,599.0,Reactor Scram,True
SLBIC_1,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/1Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 01.0 %,,,,,,,,,,,True
SLBIC_2,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/2Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 02.0 %,,,,,,,,,,,True
SLBIC_3,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/3Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 03.0 %,,,,,,,,,,,True
SLBIC_4,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/4Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 04.0 %,,,,,,,,,,,True
SLBIC_5,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/5Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 05.0 %,,,,,,,,,,,True
SLBIC_6,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/6Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 06.0 %,,,,,,,,,,,True
SLBIC_7,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/7Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 07.0 %,,,,,,,,,,,True
SLBIC_8,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/8Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 08.0 %,,,,,,,,,,,True
SLBIC_9,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/9Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 09.0 %,,,,,,,,,,,True
SLBIC_10,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/10Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 10.0 %,,,,,,,,,,,True
SLBIC_11,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/11Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 11.0 %,,,,,,,,,,,True
SLBIC_12,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/12Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 12.0 %,,,,,,,,,,,True
SLBIC_13,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/13Transient Report.txt,True,2,0.5,Malfunction # 3 Fraction = 13.0 %,,,,,,,,,,,True
SLBIC_14,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/14Transient Report.txt,True,11,0.5,Malfunction # 3 Fraction = 14.0 %,5233.0,Reactor Scram,5232.0,HPI Pump #1 Position Change: 100%,5232.0,HPI Pump #2 Position Change: 100%,5232.0,HPSI start high RB Press 1.30 bar,5232.0,HPI Pump #1 Position Change: 100%,True
SLBIC_15,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/15Transient Report.txt,True,11,0.5,Malfunction # 3 Fraction = 15.0 %,4387.0,Reactor Scram,4386.0,HPI Pump #1 Position Change: 100%,4386.0,HPI Pump #2 Position Change: 100%,4386.0,HPSI start high RB Press 1.30 bar,4386.0,HPI Pump #1 Position Change: 100%,True
SLBIC_16,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/16Transient Report.txt,True,19,0.5,Malfunction # 3 Fraction = 16.0 %,3894.0,Reactor Scram,3893.0,HPI Pump #1 Position Change: 100%,3893.0,HPI Pump #2 Position Change: 100%,3893.0,HPSI start high RB Press 1.30 bar,3893.0,HPI Pump #1 Position Change: 100%,True
SLBIC_17,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/17Transient Report.txt,True,30,0.5,Malfunction # 3 Fraction = 17.0 %,3673.0,Reactor Scram,3672.0,HPI Pump #1 Position Change: 100%,3672.0,HPI Pump #2 Position Change: 100%,3672.0,HPSI start high RB Press 1.30 bar,3672.0,HPI Pump #1 Position Change: 100%,True
SLBIC_18,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/18Transient Report.txt,True,42,0.5,Malfunction # 3 Fraction = 18.0 %,3490.5,Reactor Scram,3489.5,HPI Pump #1 Position Change: 100%,3489.5,HPI Pump #2 Position Change: 100%,3489.5,HPSI start high RB Press 1.30 bar,3489.5,HPI Pump #1 Position Change: 100%,True
SLBIC_19,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/19Transient Report.txt,True,60,0.5,Malfunction # 3 Fraction = 19.0 %,3349.5,Reactor Scram,3348.5,HPI Pump #1 Position Change: 100%,3348.5,HPI Pump #2 Position Change: 100%,3348.5,HPSI start high RB Press 1.30 bar,3348.5,HPI Pump #1 Position Change: 100%,True
SLBIC_20,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/20Transient Report.txt,True,66,0.5,Malfunction # 3 Fraction = 20.0 %,3315.0,Reactor Scram,3314.0,HPI Pump #1 Position Change: 100%,3314.0,HPI Pump #2 Position Change: 100%,3314.0,HPSI start high RB Press 1.30 bar,3314.0,HPI Pump #1 Position Change: 100%,True
SLBIC_21,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/21Transient Report.txt,True,63,0.5,Malfunction # 3 Fraction = 21.0 %,3248.5,Reactor Scram,3247.5,HPI Pump #1 Position Change: 100%,3247.5,HPI Pump #2 Position Change: 100%,3247.5,HPSI start high RB Press 1.30 bar,3247.5,HPI Pump #1 Position Change: 100%,True
SLBIC_22,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/22Transient Report.txt,True,84,0.5,Malfunction # 3 Fraction = 22.0 %,3182.5,Reactor Scram,3181.5,HPI Pump #1 Position Change: 100%,3181.5,HPI Pump #2 Position Change: 100%,3181.5,HPSI start high RB Press 1.30 bar,3181.5,HPI Pump #1 Position Change: 100%,True
SLBIC_23,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/23Transient Report.txt,True,123,0.5,Malfunction # 3 Fraction = 23.0 %,3054.5,Reactor Scram,3053.5,HPI Pump #1 Position Change: 100%,3053.5,HPI Pump #2 Position Change: 100%,3053.5,HPSI start high RB Press 1.30 bar,3053.5,HPI Pump #1 Position Change: 100%,True
SLBIC_24,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/24Transient Report.txt,True,116,0.5,Malfunction # 3 Fraction = 24.0 %,2926.5,Reactor Scram,2925.5,HPI Pump #1 Position Change: 100%,2925.5,HPI Pump #2 Position Change: 100%,2925.5,HPSI start high RB Press 1.30 bar,2925.5,HPI Pump #1 Position Change: 100%,True
SLBIC_25,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/25Transient Report.txt,True,123,0.5,Malfunction # 3 Fraction = 25.0 %,2740.0,Reactor Scram,2739.0,HPI Pump #1 Position Change: 100%,2739.0,HPI Pump #2 Position Change: 100%,2739.0,HPSI start high RB Press 1.30 bar,2739.0,HPI Pump #1 Position Change: 100%,True
SLBIC_26,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/26Transient Report.txt,True,216,0.5,Malfunction # 3 Fraction = 26.0 %,464.5,Reactor Scram,463.5,HPI Pump #1 Position Change: 100%,463.5,HPI Pump #2 Position Change: 100%,463.5,HPSI start high RB Press 1.30 bar,463.5,HPI Pump #1 Position Change: 100%,True
SLBIC_27,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/27Transient Report.txt,True,62,0.5,Malfunction # 3 Fraction = 27.0 %,451.5,Reactor Scram,450.5,HPI Pump #1 Position Change: 100%,450.5,HPI Pump #2 Position Change: 100%,450.5,HPSI start high RB Press 1.30 bar,450.5,HPI Pump #1 Position Change: 100%,True
SLBIC_28,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/28Transient Report.txt,True,63,0.5,Malfunction # 3 Fraction = 28.0 %,439.5,Reactor Scram,438.5,HPI Pump #1 Position Change: 100%,438.5,HPI Pump #2 Position Change: 100%,438.5,HPSI start high RB Press 1.30 bar,438.5,HPI Pump #1 Position Change: 100%,True
SLBIC_29,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/29Transient Report.txt,True,59,0.5,Malfunction # 3 Fraction = 29.0 %,428.0,Reactor Scram,427.0,HPI Pump #1 Position Change: 100%,427.0,HPI Pump #2 Position Change: 100%,427.0,HPSI start high RB Press 1.30 bar,427.0,HPI Pump #1 Position Change: 100%,True
SLBIC_30,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/30Transient Report.txt,True,58,0.5,Malfunction # 3 Fraction = 30.0 %,417.5,Reactor Scram,416.5,HPI Pump #1 Position Change: 100%,416.5,HPI Pump #2 Position Change: 100%,416.5,HPSI start high RB Press 1.30 bar,416.5,HPI Pump #1 Position Change: 100%,True
SLBIC_31,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/31Transient Report.txt,True,53,0.5,Malfunction # 3 Fraction = 31.0 %,408.0,Reactor Scram,407.0,HPI Pump #1 Position Change: 100%,407.0,HPI Pump #2 Position Change: 100%,407.0,HPSI start high RB Press 1.30 bar,407.0,HPI Pump #1 Position Change: 100%,True
SLBIC_32,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/32Transient Report.txt,True,52,0.5,Malfunction # 3 Fraction = 32.0 %,398.5,Reactor Scram,397.5,HPI Pump #1 Position Change: 100%,397.5,HPI Pump #2 Position Change: 100%,397.5,HPSI start high RB Press 1.30 bar,397.5,HPI Pump #1 Position Change: 100%,True
SLBIC_33,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/33Transient Report.txt,True,47,0.5,Malfunction # 3 Fraction = 33.0 %,390.0,Reactor Scram,389.0,HPI Pump #1 Position Change: 100%,389.0,HPI Pump #2 Position Change: 100%,389.0,HPSI start high RB Press 1.30 bar,389.0,HPI Pump #1 Position Change: 100%,True
SLBIC_34,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/34Transient Report.txt,True,30,0.5,Malfunction # 3 Fraction = 34.0 %,382.0,Reactor Scram,381.0,HPI Pump #1 Position Change: 100%,381.0,HPI Pump #2 Position Change: 100%,381.0,HPSI start high RB Press 1.30 bar,381.0,HPI Pump #1 Position Change: 100%,True
SLBIC_35,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/35Transient Report.txt,True,24,0.5,Malfunction # 3 Fraction = 35.0 %,374.5,Reactor Scram,373.5,HPI Pump #1 Position Change: 100%,373.5,HPI Pump #2 Position Change: 100%,373.5,HPSI start high RB Press 1.30 bar,373.5,HPI Pump #1 Position Change: 100%,True
SLBIC_36,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/36Transient Report.txt,True,24,0.5,Malfunction # 3 Fraction = 36.0 %,367.5,Reactor Scram,366.5,HPI Pump #1 Position Change: 100%,366.5,HPI Pump #2 Position Change: 100%,366.5,HPSI start high RB Press 1.30 bar,366.5,HPI Pump #1 Position Change: 100%,True
SLBIC_37,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/37Transient Report.txt,True,20,0.5,Malfunction # 3 Fraction = 37.0 %,360.5,Reactor Scram,359.5,HPI Pump #1 Position Change: 100%,359.5,HPI Pump #2 Position Change: 100%,359.5,HPSI start high RB Press 1.30 bar,359.5,HPI Pump #1 Position Change: 100%,True
SLBIC_38,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/38Transient Report.txt,True,20,0.5,Malfunction # 3 Fraction = 38.0 %,354.0,Reactor Scram,353.0,HPI Pump #1 Position Change: 100%,353.0,HPI Pump #2 Position Change: 100%,353.0,HPSI start high RB Press 1.30 bar,353.0,HPI Pump #1 Position Change: 100%,True
SLBIC_39,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/39Transient Report.txt,True,20,0.5,Malfunction # 3 Fraction = 39.0 %,348.0,Reactor Scram,347.0,HPI Pump #1 Position Change: 100%,347.0,HPI Pump #2 Position Change: 100%,347.0,HPSI start high RB Press 1.30 bar,347.0,HPI Pump #1 Position Change: 100%,True
SLBIC_40,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/40Transient Report.txt,True,18,0.5,Malfunction # 3 Fraction = 40.0 %,342.0,Reactor Scram,341.0,HPI Pump #1 Position Change: 100%,341.0,HPI Pump #2 Position Change: 100%,341.0,HPSI start high RB Press 1.30 bar,341.0,HPI Pump #1 Position Change: 100%,True
SLBIC_41,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/41Transient Report.txt,True,16,0.5,Malfunction # 3 Fraction = 41.0 %,336.5,Reactor Scram,335.5,HPI Pump #1 Position Change: 100%,335.5,HPI Pump #2 Position Change: 100%,335.5,HPSI start high RB Press 1.30 bar,335.5,HPI Pump #1 Position Change: 100%,True
SLBIC_42,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/42Transient Report.txt,True,16,0.5,Malfunction # 3 Fraction = 42.0 %,331.5,Reactor Scram,330.5,HPI Pump #1 Position Change: 100%,330.5,HPI Pump #2 Position Change: 100%,330.5,HPSI start high RB Press 1.30 bar,330.5,HPI Pump #1 Position Change: 100%,True
SLBIC_43,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/43Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 43.0 %,326.5,Reactor Scram,325.5,HPI Pump #1 Position Change: 100%,325.5,HPI Pump #2 Position Change: 100%,325.5,HPSI start high RB Press 1.30 bar,325.5,HPI Pump #1 Position Change: 100%,True
SLBIC_44,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/44Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 44.0 %,321.5,Reactor Scram,320.5,HPI Pump #1 Position Change: 100%,320.5,HPI Pump #2 Position Change: 100%,320.5,HPSI start high RB Press 1.30 bar,320.5,HPI Pump #1 Position Change: 100%,True
SLBIC_45,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/45Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 45.0 %,317.0,Reactor Scram,316.0,HPI Pump #1 Position Change: 100%,316.0,HPI Pump #2 Position Change: 100%,316.0,HPSI start high RB Press 1.30 bar,316.0,HPI Pump #1 Position Change: 100%,True
SLBIC_46,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/46Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 46.0 %,312.5,Reactor Scram,311.5,HPI Pump #1 Position Change: 100%,311.5,HPI Pump #2 Position Change: 100%,311.5,HPSI start high RB Press 1.30 bar,311.5,HPI Pump #1 Position Change: 100%,True
SLBIC_47,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/47Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 47.0 %,308.5,Reactor Scram,307.5,HPI Pump #1 Position Change: 100%,307.5,HPI Pump #2 Position Change: 100%,307.5,HPSI start high RB Press 1.30 bar,307.5,HPI Pump #1 Position Change: 100%,True
SLBIC_48,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/48Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 48.0 %,304.5,Reactor Scram,303.5,HPI Pump #1 Position Change: 100%,303.5,HPI Pump #2 Position Change: 100%,303.5,HPSI start high RB Press 1.30 bar,303.5,HPI Pump #1 Position Change: 100%,True
SLBIC_49,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/49Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 49.0 %,300.5,Reactor Scram,299.5,HPI Pump #1 Position Change: 100%,299.5,HPI Pump #2 Position Change: 100%,299.5,HPSI start high RB Press 1.30 bar,299.5,HPI Pump #1 Position Change: 100%,True
SLBIC_50,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/50Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 50.0 %,297.0,Reactor Scram,296.0,HPI Pump #1 Position Change: 100%,296.0,HPI Pump #2 Position Change: 100%,296.0,HPSI start high RB Press 1.30 bar,296.0,HPI Pump #1 Position Change: 100%,True
SLBIC_51,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/51Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 51.0 %,293.5,Reactor Scram,292.5,HPI Pump #1 Position Change: 100%,292.5,HPI Pump #2 Position Change: 100%,292.5,HPSI start high RB Press 1.30 bar,292.5,HPI Pump #1 Position Change: 100%,True
SLBIC_52,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/52Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 52.0 %,290.0,Reactor Scram,289.0,HPI Pump #1 Position Change: 100%,289.0,HPI Pump #2 Position Change: 100%,289.0,HPSI start high RB Press 1.30 bar,289.0,HPI Pump #1 Position Change: 100%,True
SLBIC_53,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/53Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 53.0 %,286.5,Reactor Scram,285.5,HPI Pump #1 Position Change: 100%,285.5,HPI Pump #2 Position Change: 100%,285.5,HPSI start high RB Press 1.30 bar,285.5,HPI Pump #1 Position Change: 100%,True
SLBIC_54,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/54Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 54.0 %,283.5,Reactor Scram,282.5,HPI Pump #1 Position Change: 100%,282.5,HPI Pump #2 Position Change: 100%,282.5,HPSI start high RB Press 1.30 bar,282.5,HPI Pump #1 Position Change: 100%,True
SLBIC_55,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/55Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 55.0 %,280.5,Reactor Scram,279.5,HPI Pump #1 Position Change: 100%,279.5,HPI Pump #2 Position Change: 100%,279.5,HPSI start high RB Press 1.30 bar,279.5,HPI Pump #1 Position Change: 100%,True
SLBIC_56,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/56Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 56.0 %,277.5,Reactor Scram,276.5,HPI Pump #1 Position Change: 100%,276.5,HPI Pump #2 Position Change: 100%,276.5,HPSI start high RB Press 1.30 bar,276.5,HPI Pump #1 Position Change: 100%,True
SLBIC_57,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/57Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 57.0 %,274.5,Reactor Scram,273.5,HPI Pump #1 Position Change: 100%,273.5,HPI Pump #2 Position Change: 100%,273.5,HPSI start high RB Press 1.30 bar,273.5,HPI Pump #1 Position Change: 100%,True
SLBIC_58,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/58Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 58.0 %,272.0,Reactor Scram,271.0,HPI Pump #1 Position Change: 100%,271.0,HPI Pump #2 Position Change: 100%,271.0,HPSI start high RB Press 1.30 bar,271.0,HPI Pump #1 Position Change: 100%,True
SLBIC_59,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/59Transient Report.txt,True,14,0.5,Malfunction # 3 Fraction = 59.0 %,269.0,Reactor Scram,268.0,HPI Pump #1 Position Change: 100%,268.0,HPI Pump #2 Position Change: 100%,268.0,HPSI start high RB Press 1.30 bar,268.0,HPI Pump #1 Position Change: 100%,True
SLBIC_60,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/60Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 60.0 %,266.5,Reactor Scram,265.5,HPI Pump #1 Position Change: 100%,265.5,HPI Pump #2 Position Change: 100%,265.5,HPSI start high RB Press 1.30 bar,265.5,HPI Pump #1 Position Change: 100%,True
SLBIC_61,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/61Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 61.0 %,264.0,Reactor Scram,263.0,HPI Pump #1 Position Change: 100%,263.0,HPI Pump #2 Position Change: 100%,263.0,HPSI start high RB Press 1.30 bar,263.0,HPI Pump #1 Position Change: 100%,True
SLBIC_62,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/62Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 62.0 %,261.5,Reactor Scram,260.5,HPI Pump #1 Position Change: 100%,260.5,HPI Pump #2 Position Change: 100%,260.5,HPSI start high RB Press 1.30 bar,260.5,HPI Pump #1 Position Change: 100%,True
SLBIC_63,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/63Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 63.0 %,259.5,Reactor Scram,258.5,HPI Pump #1 Position Change: 100%,258.5,HPI Pump #2 Position Change: 100%,258.5,HPSI start high RB Press 1.30 bar,258.5,HPI Pump #1 Position Change: 100%,True
SLBIC_64,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/64Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 64.0 %,257.0,Reactor Scram,256.0,HPI Pump #1 Position Change: 100%,256.0,HPI Pump #2 Position Change: 100%,256.0,HPSI start high RB Press 1.30 bar,256.0,HPI Pump #1 Position Change: 100%,True
SLBIC_65,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/65Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 65.0 %,255.0,Reactor Scram,254.0,HPI Pump #1 Position Change: 100%,254.0,HPI Pump #2 Position Change: 100%,254.0,HPSI start high RB Press 1.30 bar,254.0,HPI Pump #1 Position Change: 100%,True
SLBIC_66,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/66Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 66.0 %,253.0,Reactor Scram,252.0,HPI Pump #1 Position Change: 100%,252.0,HPI Pump #2 Position Change: 100%,252.0,HPSI start high RB Press 1.30 bar,252.0,HPI Pump #1 Position Change: 100%,True
SLBIC_67,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/67Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 67.0 %,251.0,Reactor Scram,250.0,HPI Pump #1 Position Change: 100%,250.0,HPI Pump #2 Position Change: 100%,250.0,HPSI start high RB Press 1.30 bar,250.0,HPI Pump #1 Position Change: 100%,True
SLBIC_68,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/68Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 68.0 %,249.0,Reactor Scram,248.0,HPI Pump #1 Position Change: 100%,248.0,HPI Pump #2 Position Change: 100%,248.0,HPSI start high RB Press 1.30 bar,248.0,HPI Pump #1 Position Change: 100%,True
SLBIC_69,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/69Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 69.0 %,247.0,Reactor Scram,246.0,HPI Pump #1 Position Change: 100%,246.0,HPI Pump #2 Position Change: 100%,246.0,HPSI start high RB Press 1.30 bar,246.0,HPI Pump #1 Position Change: 100%,True
SLBIC_70,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/70Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 70.0 %,245.0,Reactor Scram,244.0,HPI Pump #1 Position Change: 100%,244.0,HPI Pump #2 Position Change: 100%,244.0,HPSI start high RB Press 1.30 bar,244.0,HPI Pump #1 Position Change: 100%,True
SLBIC_71,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/71Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 71.0 %,243.0,Reactor Scram,242.0,HPI Pump #1 Position Change: 100%,242.0,HPI Pump #2 Position Change: 100%,242.0,HPSI start high RB Press 1.30 bar,242.0,HPI Pump #1 Position Change: 100%,True
SLBIC_72,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/72Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 72.0 %,241.5,Reactor Scram,240.5,HPI Pump #1 Position Change: 100%,240.5,HPI Pump #2 Position Change: 100%,240.5,HPSI start high RB Press 1.30 bar,240.5,HPI Pump #1 Position Change: 100%,True
SLBIC_73,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/73Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 73.0 %,239.5,Reactor Scram,238.5,HPI Pump #1 Position Change: 100%,238.5,HPI Pump #2 Position Change: 100%,238.5,HPSI start high RB Press 1.30 bar,238.5,HPI Pump #1 Position Change: 100%,True
SLBIC_74,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/74Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 74.0 %,238.0,Reactor Scram,237.0,HPI Pump #1 Position Change: 100%,237.0,HPI Pump #2 Position Change: 100%,237.0,HPSI start high RB Press 1.30 bar,237.0,HPI Pump #1 Position Change: 100%,True
SLBIC_75,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/75Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 75.0 %,236.5,Reactor Scram,235.5,HPI Pump #1 Position Change: 100%,235.5,HPI Pump #2 Position Change: 100%,235.5,HPSI start high RB Press 1.30 bar,235.5,HPI Pump #1 Position Change: 100%,True
SLBIC_76,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/76Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 76.0 %,235.0,Reactor Scram,234.0,HPI Pump #1 Position Change: 100%,234.0,HPI Pump #2 Position Change: 100%,234.0,HPSI start high RB Press 1.30 bar,234.0,HPI Pump #1 Position Change: 100%,True
SLBIC_77,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/77Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 77.0 %,233.5,Reactor Scram,232.5,HPI Pump #1 Position Change: 100%,232.5,HPI Pump #2 Position Change: 100%,232.5,HPSI start high RB Press 1.30 bar,232.5,HPI Pump #1 Position Change: 100%,True
SLBIC_78,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/78Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 78.0 %,232.0,Reactor Scram,231.0,HPI Pump #1 Position Change: 100%,231.0,HPI Pump #2 Position Change: 100%,231.0,HPSI start high RB Press 1.30 bar,231.0,HPI Pump #1 Position Change: 100%,True
SLBIC_79,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/79Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 79.0 %,230.5,Reactor Scram,229.5,HPI Pump #1 Position Change: 100%,229.5,HPI Pump #2 Position Change: 100%,229.5,HPSI start high RB Press 1.30 bar,229.5,HPI Pump #1 Position Change: 100%,True
SLBIC_80,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/80Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 80.0 %,229.0,Reactor Scram,228.0,HPI Pump #1 Position Change: 100%,228.0,HPI Pump #2 Position Change: 100%,228.0,HPSI start high RB Press 1.30 bar,228.0,HPI Pump #1 Position Change: 100%,True
SLBIC_81,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/81Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 81.0 %,227.5,Reactor Scram,226.5,HPI Pump #1 Position Change: 100%,226.5,HPI Pump #2 Position Change: 100%,226.5,HPSI start high RB Press 1.30 bar,226.5,HPI Pump #1 Position Change: 100%,True
SLBIC_82,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/82Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 82.0 %,226.0,Reactor Scram,225.0,HPI Pump #1 Position Change: 100%,225.0,HPI Pump #2 Position Change: 100%,225.0,HPSI start high RB Press 1.30 bar,225.0,HPI Pump #1 Position Change: 100%,True
SLBIC_83,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/83Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 83.0 %,224.5,Reactor Scram,223.5,HPI Pump #1 Position Change: 100%,223.5,HPI Pump #2 Position Change: 100%,223.5,HPSI start high RB Press 1.30 bar,223.5,HPI Pump #1 Position Change: 100%,True
SLBIC_84,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/84Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 84.0 %,223.5,Reactor Scram,222.5,HPI Pump #1 Position Change: 100%,222.5,HPI Pump #2 Position Change: 100%,222.5,HPSI start high RB Press 1.30 bar,222.5,HPI Pump #1 Position Change: 100%,True
SLBIC_85,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/85Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 85.0 %,222.0,Reactor Scram,221.0,HPI Pump #1 Position Change: 100%,221.0,HPI Pump #2 Position Change: 100%,221.0,HPSI start high RB Press 1.30 bar,221.0,HPI Pump #1 Position Change: 100%,True
SLBIC_86,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/86Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 86.0 %,221.0,Reactor Scram,220.0,HPI Pump #1 Position Change: 100%,220.0,HPI Pump #2 Position Change: 100%,220.0,HPSI start high RB Press 1.30 bar,220.0,HPI Pump #1 Position Change: 100%,True
SLBIC_87,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/87Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 87.0 %,219.5,Reactor Scram,218.5,HPI Pump #1 Position Change: 100%,218.5,HPI Pump #2 Position Change: 100%,218.5,HPSI start high RB Press 1.30 bar,218.5,HPI Pump #1 Position Change: 100%,True
SLBIC_88,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/88Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 88.0 %,218.5,Reactor Scram,217.5,HPI Pump #1 Position Change: 100%,217.5,HPI Pump #2 Position Change: 100%,217.5,HPSI start high RB Press 1.30 bar,217.5,HPI Pump #1 Position Change: 100%,True
SLBIC_89,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/89Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 89.0 %,217.5,Reactor Scram,216.5,HPI Pump #1 Position Change: 100%,216.5,HPI Pump #2 Position Change: 100%,216.5,HPSI start high RB Press 1.30 bar,216.5,HPI Pump #1 Position Change: 100%,True
SLBIC_90,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/90Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 90.0 %,216.0,Reactor Scram,215.0,HPI Pump #1 Position Change: 100%,215.0,HPI Pump #2 Position Change: 100%,215.0,HPSI start high RB Press 1.30 bar,215.0,HPI Pump #1 Position Change: 100%,True
SLBIC_91,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/91Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 91.0 %,215.0,Reactor Scram,214.0,HPI Pump #1 Position Change: 100%,214.0,HPI Pump #2 Position Change: 100%,214.0,HPSI start high RB Press 1.30 bar,214.0,HPI Pump #1 Position Change: 100%,True
SLBIC_92,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/92Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 92.0 %,214.0,Reactor Scram,213.0,HPI Pump #1 Position Change: 100%,213.0,HPI Pump #2 Position Change: 100%,213.0,HPSI start high RB Press 1.30 bar,213.0,HPI Pump #1 Position Change: 100%,True
SLBIC_93,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/93Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 93.0 %,213.0,Reactor Scram,212.0,HPI Pump #1 Position Change: 100%,212.0,HPI Pump #2 Position Change: 100%,212.0,HPSI start high RB Press 1.30 bar,212.0,HPI Pump #1 Position Change: 100%,True
SLBIC_94,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/94Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 94.0 %,212.0,Reactor Scram,211.0,HPI Pump #1 Position Change: 100%,211.0,HPI Pump #2 Position Change: 100%,211.0,HPSI start high RB Press 1.30 bar,211.0,HPI Pump #1 Position Change: 100%,True
SLBIC_95,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/95Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 95.0 %,211.0,Reactor Scram,210.0,HPI Pump #1 Position Change: 100%,210.0,HPI Pump #2 Position Change: 100%,210.0,HPSI start high RB Press 1.30 bar,210.0,HPI Pump #1 Position Change: 100%,True
SLBIC_96,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/96Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 96.0 %,210.0,Reactor Scram,209.0,HPI Pump #1 Position Change: 100%,209.0,HPI Pump #2 Position Change: 100%,209.0,HPSI start high RB Press 1.30 bar,209.0,HPI Pump #1 Position Change: 100%,True
SLBIC_97,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/97Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 97.0 %,209.0,Reactor Scram,208.0,HPI Pump #1 Position Change: 100%,208.0,HPI Pump #2 Position Change: 100%,208.0,HPSI start high RB Press 1.30 bar,208.0,HPI Pump #1 Position Change: 100%,True
SLBIC_98,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/98Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 98.0 %,208.0,Reactor Scram,207.0,HPI Pump #1 Position Change: 100%,207.0,HPI Pump #2 Position Change: 100%,207.0,HPSI start high RB Press 1.30 bar,207.0,HPI Pump #1 Position Change: 100%,True
SLBIC_99,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/99Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 99.0 %,207.0,Reactor Scram,206.0,HPI Pump #1 Position Change: 100%,206.0,HPI Pump #2 Position Change: 100%,206.0,HPSI start high RB Press 1.30 bar,206.0,HPI Pump #1 Position Change: 100%,True
SLBIC_100,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/100.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/100Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 100.0 %,206.0,Reactor Scram,205.0,HPI Pump #1 Position Change: 100%,205.0,HPI Pump #2 Position Change: 100%,205.0,HPSI start high RB Press 1.30 bar,205.0,HPI Pump #1 Position Change: 100%,True
SLBIC_101,SLBIC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBIC/101.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBIC/101Transient Report.txt,True,17,0.5,Malfunction # 3 Fraction = 101.0 %,205.0,Reactor Scram,204.0,HPI Pump #1 Position Change: 100%,204.0,HPI Pump #2 Position Change: 100%,204.0,HPSI start high RB Press 1.30 bar,204.0,HPI Pump #1 Position Change: 100%,True
SLBOC_1,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/1Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 01.0 %,,,,,,,,,,,True
SLBOC_2,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/2.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/2Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 02.0 %,,,,,,,,,,,True
SLBOC_3,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/3.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/3Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 03.0 %,,,,,,,,,,,True
SLBOC_4,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/4.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/4Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 04.0 %,,,,,,,,,,,True
SLBOC_5,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/5.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/5Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 05.0 %,,,,,,,,,,,True
SLBOC_6,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/6.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/6Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 06.0 %,,,,,,,,,,,True
SLBOC_7,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/7.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/7Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 07.0 %,,,,,,,,,,,True
SLBOC_8,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/8.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/8Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 08.0 %,,,,,,,,,,,True
SLBOC_9,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/9.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/9Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 09.0 %,,,,,,,,,,,True
SLBOC_10,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/10.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/10Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 10.0 %,,,,,,,,,,,True
SLBOC_11,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/11.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/11Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 11.0 %,,,,,,,,,,,True
SLBOC_12,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/12.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/12Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 12.0 %,,,,,,,,,,,True
SLBOC_13,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/13.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/13Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 13.0 %,,,,,,,,,,,True
SLBOC_14,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/14.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/14Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 14.0 %,,,,,,,,,,,True
SLBOC_15,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/15.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/15Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 15.0 %,,,,,,,,,,,True
SLBOC_16,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/16.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/16Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 16.0 %,,,,,,,,,,,True
SLBOC_17,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/17.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/17Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 17.0 %,,,,,,,,,,,True
SLBOC_18,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/18.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/18Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 18.0 %,,,,,,,,,,,True
SLBOC_19,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/19.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/19Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 19.0 %,,,,,,,,,,,True
SLBOC_20,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/20.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/20Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 20.0 %,,,,,,,,,,,True
SLBOC_21,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/21.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/21Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 21.0 %,,,,,,,,,,,True
SLBOC_22,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/22.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/22Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 22.0 %,,,,,,,,,,,True
SLBOC_23,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/23.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/23Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 23.0 %,,,,,,,,,,,True
SLBOC_24,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/24.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/24Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 24.0 %,,,,,,,,,,,True
SLBOC_25,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/25.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/25Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 25.0 %,,,,,,,,,,,True
SLBOC_26,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/26.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/26Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 26.0 %,,,,,,,,,,,True
SLBOC_27,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/27.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/27Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 27.0 %,,,,,,,,,,,True
SLBOC_28,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/28.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/28Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 28.0 %,,,,,,,,,,,True
SLBOC_29,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/29.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/29Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 29.0 %,,,,,,,,,,,True
SLBOC_30,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/30.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/30Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 30.0 %,,,,,,,,,,,True
SLBOC_31,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/31.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/31Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 31.0 %,,,,,,,,,,,True
SLBOC_32,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/32.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/32Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 32.0 %,,,,,,,,,,,True
SLBOC_33,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/33.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/33Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 33.0 %,,,,,,,,,,,True
SLBOC_34,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/34.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/34Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 34.0 %,,,,,,,,,,,True
SLBOC_35,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/35.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/35Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 35.0 %,,,,,,,,,,,True
SLBOC_36,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/36.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/36Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 36.0 %,,,,,,,,,,,True
SLBOC_37,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/37.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/37Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 37.0 %,,,,,,,,,,,True
SLBOC_38,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/38.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/38Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 38.0 %,,,,,,,,,,,True
SLBOC_39,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/39.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/39Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 39.0 %,,,,,,,,,,,True
SLBOC_40,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/40.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/40Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 40.0 %,,,,,,,,,,,True
SLBOC_41,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/41.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/41Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 41.0 %,,,,,,,,,,,True
SLBOC_42,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/42.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/42Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 42.0 %,,,,,,,,,,,True
SLBOC_43,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/43.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/43Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 43.0 %,,,,,,,,,,,True
SLBOC_44,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/44.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/44Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 44.0 %,,,,,,,,,,,True
SLBOC_45,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/45.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/45Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 45.0 %,,,,,,,,,,,True
