sample_id,accident_class,operation_csv,transient_report,report_exists,report_line_count,injection_s,injection_event,scram_s,scram_event,hpi_pump_1_s,hpi_pump_1_event,hpi_pump_2_s,hpi_pump_2_event,hpsi_start_s,hpsi_start_event,first_protection_s,first_protection_event,event_parse_ok
SLBOC_46,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/46.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/46Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 46.0 %,,,,,,,,,,,True
SLBOC_47,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/47.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/47Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 47.0 %,,,,,,,,,,,True
SLBOC_48,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/48.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/48Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 48.0 %,,,,,,,,,,,True
SLBOC_49,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/49.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/49Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 49.0 %,,,,,,,,,,,True
SLBOC_50,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/50.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/50Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 50.0 %,,,,,,,,,,,True
SLBOC_51,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/51.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/51Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 51.0 %,,,,,,,,,,,True
SLBOC_52,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/52.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/52Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 52.0 %,,,,,,,,,,,True
SLBOC_53,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/53.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/53Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 53.0 %,,,,,,,,,,,True
SLBOC_54,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/54.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/54Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 54.0 %,,,,,,,,,,,True
SLBOC_55,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/55.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/55Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 55.0 %,,,,,,,,,,,True
SLBOC_56,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/56.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/56Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 56.0 %,,,,,,,,,,,True
SLBOC_57,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/57.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/57Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 57.0 %,,,,,,,,,,,True
SLBOC_58,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/58.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/58Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 58.0 %,,,,,,,,,,,True
SLBOC_59,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/59.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/59Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 59.0 %,,,,,,,,,,,True
SLBOC_60,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/60.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/60Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 60.0 %,,,,,,,,,,,True
SLBOC_61,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/61.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/61Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 61.0 %,,,,,,,,,,,True
SLBOC_62,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/62.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/62Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 62.0 %,,,,,,,,,,,True
SLBOC_63,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/63.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/63Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 63.0 %,,,,,,,,,,,True
SLBOC_64,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/64.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/64Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 64.0 %,,,,,,,,,,,True
SLBOC_65,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/65.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/65Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 65.0 %,,,,,,,,,,,True
SLBOC_66,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/66.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/66Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 66.0 %,,,,,,,,,,,True
SLBOC_67,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/67.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/67Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 67.0 %,,,,,,,,,,,True
SLBOC_68,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/68.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/68Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 68.0 %,,,,,,,,,,,True
SLBOC_69,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/69.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/69Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 69.0 %,,,,,,,,,,,True
SLBOC_70,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/70.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/70Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 70.0 %,,,,,,,,,,,True
SLBOC_71,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/71.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/71Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 71.0 %,,,,,,,,,,,True
SLBOC_72,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/72.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/72Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 72.0 %,,,,,,,,,,,True
SLBOC_73,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/73.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/73Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 73.0 %,,,,,,,,,,,True
SLBOC_74,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/74.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/74Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 74.0 %,,,,,,,,,,,True
SLBOC_75,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/75.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/75Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 75.0 %,,,,,,,,,,,True
SLBOC_76,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/76.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/76Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 76.0 %,,,,,,,,,,,True
SLBOC_77,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/77.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/77Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 77.0 %,,,,,,,,,,,True
SLBOC_78,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/78.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/78Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 78.0 %,,,,,,,,,,,True
SLBOC_79,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/79.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/79Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 79.0 %,,,,,,,,,,,True
SLBOC_80,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/80.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/80Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 80.0 %,,,,,,,,,,,True
SLBOC_81,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/81.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/81Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 81.0 %,,,,,,,,,,,True
SLBOC_82,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/82.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/82Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 82.0 %,,,,,,,,,,,True
SLBOC_83,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/83.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/83Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 83.0 %,,,,,,,,,,,True
SLBOC_84,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/84.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/84Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 84.0 %,,,,,,,,,,,True
SLBOC_85,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/85.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/85Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 85.0 %,,,,,,,,,,,True
SLBOC_86,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/86.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/86Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 86.0 %,,,,,,,,,,,True
SLBOC_87,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/87.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/87Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 87.0 %,,,,,,,,,,,True
SLBOC_88,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/88.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/88Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 88.0 %,,,,,,,,,,,True
SLBOC_89,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/89.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/89Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 89.0 %,,,,,,,,,,,True
SLBOC_90,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/90.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/90Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 90.0 %,,,,,,,,,,,True
SLBOC_91,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/91.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/91Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 91.0 %,,,,,,,,,,,True
SLBOC_92,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/92.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/92Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 92.0 %,,,,,,,,,,,True
SLBOC_93,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/93.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/93Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 93.0 %,,,,,,,,,,,True
SLBOC_94,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/94.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/94Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 94.0 %,,,,,,,,,,,True
SLBOC_95,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/95.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/95Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 95.0 %,,,,,,,,,,,True
SLBOC_96,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/96.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/96Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 96.0 %,,,,,,,,,,,True
SLBOC_97,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/97.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/97Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 97.0 %,,,,,,,,,,,True
SLBOC_98,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/98.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/98Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 98.0 %,,,,,,,,,,,True
SLBOC_99,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/99.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/99Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 99.0 %,,,,,,,,,,,True
SLBOC_100,SLBOC,data/NuclearPowerPlantAccidentData/Operation_csv_data/SLBOC/100.csv,data/NuclearPowerPlantAccidentData/NPPAD/SLBOC/100Transient Report.txt,True,2,0.5,Malfunction # 4 Fraction = 100.0 %,,,,,,,,,,,True
SP_1,SP,data/NuclearPowerPlantAccidentData/Operation_csv_data/SP/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/SP/1Transient Report.txt,True,2,0.5,Malfunction # 5 Fraction = 00.0 %,,,,,,,,,,,True
TT_1,TT,data/NuclearPowerPlantAccidentData/Operation_csv_data/TT/1.csv,data/NuclearPowerPlantAccidentData/NPPAD/TT/1Transient Report.txt,True,7,0.5,Malfunction # 9 Fraction = 00.0 %,,,,,,,,,,,True
